{"name":"blank_datasheets","request":{"project":{"location":{"lat":-8.5,"lon":115.2},"econ":{"currency":"USD","bess_capex_kwh":220,"bess_capex_kw":80,"bess_replace_kwh":150,"diesel_om_unit_hour":2},"load":{"kw":"@load"},"pv":{"capacity_kwp":3000,"dc_ac_ratio":1.3,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.015,"ac_losses":0.015,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.88},"diesel":{"units":2,"unit_kw":500,"min_units_online":1,"min_load":0.3,"fuel_model":"linear","strategy":"load_following","reserve_load":0.1,"reserve_pv":0.2},"aux":{"trafo_noload_kw":0,"bess_trafo_noload_kw":0,"pcs_kw_per_mw":0},"equipment":{"lib":{"pv":[{"id":"pv665","name":"Generic 665 Wp mono PERC","manufacturer":"Generic","pmax":665,"vmp":38.3,"imp":17.37,"voc":45.9,"isc":18.55,"n_cells_series":66,"gamma_p":-0.34,"beta_voc":-0.25,"alpha_isc":0.045,"eff":21.4,"length":2.384,"width":1.303,"vsys":1500,"price":0.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv720","name":"Generic 720 Wp n-type TOPCon (210 mm, 132 cells)","manufacturer":"Generic","pmax":720,"vmp":41.2,"imp":17.48,"voc":49.4,"isc":18.4,"n_cells_series":66,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.384,"width":1.303,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"inverter":[{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv4400","name":"Generic 4.4 MVA central inverter, 1500 V","manufacturer":"Generic","pac_kw":4400,"pdc_max_kw":6000,"vdc_max":1500,"vmppt_min":875,"vmppt_max":1300,"n_mppt":1,"imax_mppt":5000,"eff_euro":98.7,"eff_max":99,"vac":630,"price":25,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv100","name":"Generic 100 kW string inverter, 1100 V","manufacturer":"Generic","pac_kw":100,"pdc_max_kw":150,"vdc_max":1100,"vmppt_min":200,"vmppt_max":1000,"n_mppt":10,"imax_mppt":30,"eff_euro":98.4,"eff_max":98.8,"vac":400,"price":40,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"battery":[{"id":"bat5","name":"Generic 5 MWh LFP container + 2.5 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":5016,"power_kw":2500,"rte":88,"dod":95,"cycle_life":8000,"eol":70,"calendar_fade":1,"vdc":1331,"vac":690,"ifault":1.2,"price_kwh":180,"price_kw":60,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat344","name":"Generic 3.44 MWh LFP container + 1.72 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":3440,"power_kw":1720,"rte":87,"dod":95,"cycle_life":7000,"eol":70,"calendar_fade":1.2,"vdc":1228,"vac":690,"ifault":1.2,"price_kwh":190,"price_kw":70,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat1","name":"Generic 1 MWh LFP cabinet + 500 kW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":1000,"power_kw":500,"rte":86,"dod":90,"cycle_life":6000,"eol":70,"calendar_fade":1.5,"vdc":832,"vac":400,"ifault":1.5,"price_kwh":230,"price_kw":90,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"genset":[{"id":"dg1800","name":"Generic 1800 kWe prime diesel","manufacturer":"Generic","prime_kw":1800,"kva":2250,"voltage":400,"pf":0.8,"fuel_25":139.8,"fuel_50":239.4,"fuel_75":342.6,"fuel_100":453.4,"min_load":30,"om_hour":2,"price":0,"notes":"Efficiency curve of a 925 kW reference engine, scaled. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg1000","name":"Generic 1000 kWe prime diesel","manufacturer":"Generic","prime_kw":1000,"kva":1250,"voltage":400,"pf":0.8,"fuel_25":75,"fuel_50":135,"fuel_75":195,"fuel_100":260,"min_load":30,"om_hour":1.5,"price":350,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg500","name":"Generic 500 kWe prime diesel","manufacturer":"Generic","prime_kw":500,"kva":625,"voltage":400,"pf":0.8,"fuel_25":40,"fuel_50":71,"fuel_75":101,"fuel_100":133,"min_load":30,"om_hour":1,"price":380,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"transformer":[{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr30000","name":"Generic 30 MVA 20/150 kV ONAN/ONAF","manufacturer":"Generic","kva":30000,"hv_kv":150,"lv_kv":20,"z":10,"p0":15,"pk":130,"vector":"YNd11","cooling":"ONAN/ONAF","price":900000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"cable":[{"id":"dc4","name":"PV DC 1×4 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":4,"rating":"1.5 kV DC","r20":5.09,"x":0,"ampacity":55,"price":0.6,"notes":"H1Z2Z2-K class. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc10","name":"PV DC 1×10 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":10,"rating":"1.5 kV DC","r20":1.95,"x":0,"ampacity":98,"price":1.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv95al","name":"LV 1×95 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":95,"rating":"0.6/1 kV","r20":0.32,"x":0.085,"ampacity":220,"price":3,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv95al","name":"MV 3×1×95 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":95,"rating":"12/20 kV","r20":0.32,"x":0.13,"ampacity":245,"price":18,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv630al","name":"MV 3×1×630 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":630,"rating":"12/20 kV","r20":0.0469,"x":0.1,"ampacity":660,"price":55,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"breaker":[{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb1250","name":"Generic 24 kV 1250 A 25 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":1250,"icu_ka":25,"icm_ka":63,"icw_ka":25,"tk":3,"price":24000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb2500","name":"Generic 24 kV 2500 A 31.5 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":2500,"icu_ka":31.5,"icm_ka":80,"icw_ka":31.5,"tk":3,"price":38000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mccb630","name":"Generic 630 A moulded-case breaker, 690 V","manufacturer":"Generic","kind":"MCCB","ur_kv":0.69,"ir":630,"icu_ka":36,"icm_ka":76,"icw_ka":null,"tk":null,"price":2500,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb1600","name":"Generic 1600 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":1600,"icu_ka":50,"icm_ka":105,"icw_ka":50,"tk":1,"price":9000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb2500","name":"Generic 2500 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":2500,"icu_ka":66,"icm_ka":145,"icw_ka":66,"tk":1,"price":13000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb6300","name":"Generic 6300 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":6300,"icu_ka":100,"icm_ka":220,"icw_ka":100,"tk":1,"price":32000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}]},"sel":{"pv":"pv600","inverter":"inv330","battery":"bat5","genset":"dg500"}},"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":null,"grid_mva":250,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}},"weather":{"tamb":"@tamb"}},"pvr":"@pvr","sim":"@sim","lengths":null},"design":{"warn":["5 strings per MPPT draw up to 89 A (1.25 × Isc) > inverter limit 65 A. Add inverters or use string combiners.","PCS → BESS transformer (LV AC, per PCS): 2,092 A exceeds the derated rating 1,648 A. Use a larger cable or more parallel runs."],"circuits":[{"key":"dc","name":"PV string cables (DC, per string, both poles)","kind":"dc","V":1017.5414400000001,"I":17.75,"Iop":13.52,"count":185,"pu":{"@series":8760,"sum":1980.3216079604533,"min":0,"max":0.7142857142857143,"at":[0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143]},"cls":"dc","cab":{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":60,"runs":1,"amp":56,"util":0.3169642857142857,"dv":0.008490629678924918,"ploss":0.08897070469247999,"annual":18391.061737836593,"cost":17760,"lim":1.5},{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","kind":"ac","V":800,"I":238.15698604072062,"count":7,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"lv","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":120,"runs":2,"amp":624,"util":0.38166183660371894,"dv":0.00464642578125,"ploss":1.5333205078125003,"annual":19465.15578292496,"cost":30240,"lim":1.5},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","kind":"ac","V":20000,"I":85.73651497465943,"count":1,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"mv","lossF":1,"dvF":1,"cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":800,"runs":1,"amp":324,"util":0.2646188733785785,"dv":0.0008921137500000001,"ploss":2.6495778375,"annual":4805.112741842047,"cost":22400,"lim":1},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","kind":"ac","V":690,"I":2091.8488014116874,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"lv","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":30,"runs":4,"amp":1648,"util":1.2693257290119462,"dv":0.003681344517958411,"ploss":9.203361294896029,"annual":5842.5175126347585,"cost":3240,"lim":1.5},{"key":"mv_bess","name":"BESS MV feeder","kind":"ac","V":20000,"I":72.16878364870323,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"mv","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":400,"runs":1,"amp":324,"util":0.22274315940957787,"dv":0.00037546875000000004,"ploss":0.9386718750000003,"annual":595.8917283130697,"cost":11200,"lim":1},{"key":"lv_gen","name":"Genset → transformer (LV, per genset)","kind":"ac","V":400,"I":902.1097956087903,"count":2,"gen":true,"cls":"lv","cab":{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":60,"runs":4,"amp":2944,"util":0.30642316426929017,"dv":0.0019840400390625,"ploss":1.2400250244140623,"annual":3033.4499238611447,"cost":64800,"lim":1.5},{"key":"mv_gen","name":"Genset transformer → MV bus","kind":"ac","V":20000,"I":18.042195912175806,"count":2,"gen":true,"genGroup":1,"cls":"mv","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":250,"runs":1,"amp":248,"util":0.07275078996845083,"dv":0.000096683203125,"ploss":0.060427001953125,"annual":147.8214397814096,"cost":11000,"lim":1},{"key":"load","name":"MV feeder to plant load","kind":"ac","V":20000,"I":35.28251645047713,"count":1,"pu":{"@series":8760,"sum":6370.909090909131,"min":0.45454545454545453,"max":1,"at":[0.7272727272727273,0.7272727272727293,0.7272727272727233,0.7272727272727372,0.7272727272727251,0.7272727272727276,0.7272727272727134,0.7272727272727334,0.7272727272727231,0.7272727272727296,0.7272727272727267,0.727272727272751,0.7272727272727053,0.7272727272727473,0.727272727272715,0.7272727272727377,0.7272727272727187,0.727272727272734,0.7272727272727283,0.7272727272727243,0.7272727272727322,0.7272727272727767,0.7272727272726798,0.727272727272711]},"cls":"mv","pf":0.9,"cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":500,"runs":2,"amp":832,"util":0.042406870733746556,"dv":0.00009922723319298248,"ploss":0.08727377083333335,"annual":432.8057762500078,"cost":38000,"lim":1}],"trafos":[{"role":"PV step-up","t":{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.7333333333333333,"annual_kwh":49108.58627999875,"noLoad":22776,"loadLoss":26332.586279998748},{"role":"BESS step-up","t":{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.5,"annual_kwh":39318.830974853874,"noLoad":33288,"loadLoss":6030.830974853871},{"role":"Genset step-up","t":{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":2,"loading":0.25,"annual_kwh":17927.136671187305,"noLoad":14563.5,"loadLoss":3363.636671187306}],"tmin":15,"str":{"ns":27,"nMin":14,"nMax":27,"nMppt":32,"nStrings":185,"nModules":4995,"kwp":2997,"nInv":7,"spi":26.428571428571427,"spm":5,"iMppt":88.75,"vocMax":1455.705,"vmpHot":1017.5414400000001,"vmpCold":1239.07968,"dcac":1.2974025974025973,"pv":{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"inv":{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"tHot":70,"tModel":46.591109915469474,"bVmp":-0.33599999999999997,"bVmpSrc":"estimated: γPmax − αIsc"},"nTrPV":1,"invPerTr":9,"nB":1,"nTrB":1,"nTrG":2,"nG":2,"gKva":625,"gpt":1,"loss":{"pv_dc":18391.061737836593,"pv_ac":73378.85480476575,"bess":45757.2402158017,"gen":21108.40803482986,"load":432.8057762500078,"pvAc":5822145.527403703,"pvDc":5940964.82388133,"pv_ac_ll":50602.85480476575,"bess_ll":12469.2402158017,"noload_pv_kw":2.6,"noload_bess_kw":3.8,"noload_kw":6.4,"bessThroughput":2350000,"genEnergy":640000},"cost":415640,"hasProfiles":true},"protection":{"F":{"buses":[{"id":"mv","name":"MV main bus","kv":20,"max":{"ik3":7.623394051856957,"ip":21.326573605645244,"ib":7.552643065590818,"ik1":0.33622486587359635,"rx":0.10180519845515332,"kappa":2,"earth":"resistance","z1":[0.00043130275157358635,0.00423654939156748],"src":{"gen":0.2402519535752727,"grid":7.216876732811062,"conv":0.166623287688126},"ik2":6.602052911967308},"min":{"ik3":7.4085734846372695,"ip":20.8321357124843,"ib":7.380288251057875,"ik1":0.30260761937865793,"rx":0.10083639747622247,"kappa":2,"earth":"resistance","z1":[0.00039555046409522595,0.003922695316326607],"src":{"gen":0.1052666204714316,"grid":7.216876569605174,"conv":0.08660254037844387},"ik2":6.416012843499677}},{"id":"pv_end","name":"PV feeder end","kv":20,"max":{"ik3":7.205292535180767,"ip":19.009583302046142,"ib":7.140895476845313,"ik1":0.33494769772300287,"rx":0.15287670770260386,"kappa":1.8854319443877048,"earth":"resistance","z1":[0.0006813027515735863,0.004456550391567479],"src":{"gen":0.22693566892133854,"grid":6.816871723668203,"conv":0.161823226492903},"ik2":6.239966377164925},"min":{"ik3":6.9505004656124845,"ip":18.076258917588525,"ib":6.925309115573734,"ik1":0.3009619380891263,"rx":0.17042052088463183,"kappa":1.8489052823681045,"earth":"resistance","z1":[0.0007060004640952258,0.004142696316326607],"src":{"gen":0.09875797224895327,"grid":6.770656194653985,"conv":0.08124789454701202},"ik2":6.01930997223598}},{"id":"pv_lv","name":"PV transformer LV (first on the feeder)","kv":0.8,"max":{"ik3":31.74455277189913,"ip":78.14059399642595,"ib":31.74455277189913,"ik1":0,"rx":0.1285175785147262,"kappa":1.8,"earth":"IT","z1":[0.0032869738240125287,0.02557606408399525],"src":{"gen":0.9468121782081333,"grid":28.441087273455192,"conv":2.358063860751032},"ik2":27.491589132240364},"min":{"ik3":26.272359074153346,"ip":66.51298922035318,"ib":26.272359074153346,"ik1":0,"rx":0.1308164432482003,"kappa":1.8,"earth":"IT","z1":[0.0034270888994693753,0.02619769208192811],"src":{"gen":0.37306804103893204,"grid":25.57682570395673,"conv":0.32307577347069394},"ik2":22.75253037556341}},{"id":"pv_inv","name":"PV inverter terminals","kv":0.8,"max":{"ik3":22.62036281489308,"ip":45.62030796390353,"ib":22.62036281489308,"ik1":0,"rx":0.45367318590969424,"kappa":1.4619619320167345,"earth":"IT","z1":[0.015005723824012527,0.03307606508399526],"src":{"gen":0.6722020866975328,"grid":20.1921338288496,"conv":1.757028331625267},"ik2":19.58980884051828},"min":{"ik3":18.173962742406612,"ip":35.866060052583016,"ib":18.173962742406612,"ik1":0,"rx":0.5335508459216053,"kappa":1.4003889474821745,"earth":"IT","z1":[0.017979432649469374,0.03369769308192812],"src":{"gen":0.258070646000512,"grid":17.692825988741813,"conv":0.22348838387364353},"ik2":15.739113422356029}},{"id":"bess_mv","name":"BESS MV node","kv":20,"max":{"ik3":7.410880937548564,"ip":20.120610775681534,"ib":7.3433610938868465,"ik1":0.33559269137202435,"rx":0.12798718557429842,"kappa":1.9406646294081684,"earth":"resistance","z1":[0.0005563027515735865,0.00434655039156748],"src":{"gen":0.2334776264899079,"grid":7.013384179284316,"conv":0.16436696174436516},"ik2":6.418011156338894},"min":{"ik3":7.179123660452904,"ip":19.392100807269706,"ib":7.15240861163845,"ik1":0.30189715707915804,"rx":0.13657747097528258,"kappa":1.9211339961088532,"earth":"resistance","z1":[0.0005507754640952261,0.004032696316326607],"src":{"gen":0.1019678628358812,"grid":6.990720105360451,"conv":0.08660254037844387},"ik2":6.217303466862143}},{"id":"bess_lv","name":"BESS transformer LV","kv":0.69,"max":{"ik3":50.01540613012312,"ip":123.88093899261669,"ib":50.01540613012312,"ik1":0,"rx":0.10796564660169546,"kappa":1.8,"earth":"IT","z1":[0.0020075335243374486,0.018594187943352002],"src":{"gen":1.5135680258786468,"grid":45.46574421950764,"conv":3.0383487659817074},"ik2":43.31461228928256},"min":{"ik3":44.19743037885225,"ip":109.66830172728962,"ib":44.19743037885225,"ik1":0,"rx":0.10924413408463238,"kappa":1.8,"earth":"IT","z1":[0.002070775464095226,0.01895548425960316],"src":{"gen":0.5993293251607107,"grid":41.08886316345129,"conv":2.5102185616940256},"ik2":38.27609749008013}},{"id":"bess_pcs","name":"BESS PCS terminals","kv":0.69,"max":{"ik3":46.74523219373775,"ip":115.59756681393655,"ib":46.74523219373775,"ik1":0,"rx":0.1630998860510651,"kappa":1.8,"earth":"IT","z1":[0.003233116385080991,0.01982292240270929],"src":{"gen":1.4093766530513134,"grid":42.33596199244394,"conv":3.001993207410516},"ik2":40.48255858557907},"min":{"ik3":41.283175041125034,"ip":102.24981876619199,"ib":41.283175041125034,"ik1":0,"rx":0.17799570598150916,"kappa":1.8,"earth":"IT","z1":[0.0035927042605665557,0.02018421871896044],"src":{"gen":0.5574316157968248,"grid":38.21643697864357,"conv":2.5102185616940256},"ik2":35.752278334493965}},{"id":"gen_mv","name":"Genset MV node","kv":20,"max":{"ik3":7.472057637716884,"ip":20.26531154784599,"ib":7.402443063248702,"ik1":0.3354737046214193,"rx":0.12902533097598393,"kappa":1.9382775060941697,"earth":"resistance","z1":[0.0005559629193086284,0.004308943950022591],"src":{"gen":0.23786904063686623,"grid":7.0711506486480165,"conv":0.16325876309609993},"ik2":6.470991732804363},"min":{"ik3":7.242210616807986,"ip":19.53659031956925,"ib":7.21390725358834,"ik1":0.30177239399717154,"rx":0.13787778256037822,"kappa":1.9182212590940104,"earth":"resistance","z1":[0.0005508685655132648,0.0039953396064520644],"src":{"gen":0.10530466761423496,"grid":7.052299184123959,"conv":0.08462761126138743},"ik2":6.271938373713084}},{"id":"gen_lv","name":"Genset transformer LV","kv":0.4,"max":{"ik3":62.63830528820319,"ip":157.96944390300106,"ib":60.73679805997947,"ik1":64.01563666124555,"rx":0.14629116920057775,"kappa":1.8,"earth":"earthed","z1":[0.003577048865016506,0.024451570689903127],"src":{"gen":7.186377232362799,"grid":54.14405021721733,"conv":1.309605643357246},"ik2":54.246363629589105},"min":{"ik3":54.90734812197652,"ip":139.07375580257667,"ib":53.38884976909306,"ik1":55.83338696572925,"rx":0.14794927559496676,"kappa":1.8,"earth":"earthed","z1":[0.003696473966607006,0.02498473853110748],"src":{"gen":5.481878759829873,"grid":48.80928641554015,"conv":0.6165385080922611},"ik2":47.55115832806745}},{"id":"gen_term","name":"Genset terminals","kv":0.4,"max":{"ik3":50.92353519953501,"ip":128.4615918335107,"ib":48.92822345286658,"ik1":43.740630960602765,"rx":0.18715050615595838,"kappa":1.8,"earth":"earthed","z1":[0.005588110137439401,0.0298589100944384],"src":{"gen":7.193602913902743,"grid":42.70299250525167,"conv":1.0328758145864827},"ik2":44.10107513330838},"min":{"ik3":44.65014380998192,"ip":112.19617802780542,"ib":43.051313150662786,"ik1":38.235216122467506,"rx":0.2033283155814766,"kappa":1.7853656474741741,"earth":"earthed","z1":[0.006186430004763593,0.030425816429313805],"src":{"gen":5.650151417322107,"grid":38.522055192052804,"conv":0.4865945024181754},"ik2":38.66815882207284}},{"id":"load_end","name":"Load feeder end","kv":20,"max":{"ik3":7.499389775321377,"ip":20.766557283373665,"ib":7.430502352606916,"ik1":0.33593168776204413,"rx":0.11155466895056705,"kappa":1.979456941810254,"earth":"resistance","z1":[0.0004799277515735864,0.00430217539156748],"src":{"gen":0.23634394757601515,"grid":7.09948498157649,"conv":0.1639129463226927},"ik2":6.4946620583095855},"min":{"ik3":7.27623050903143,"ip":20.183395366336253,"ib":7.248840790585779,"ik1":0.3022831058425914,"rx":0.11431701533896405,"kappa":1.972801416935066,"earth":"resistance","z1":[0.000455932989095226,0.003988321316326607],"src":{"gen":0.10338619128839817,"grid":7.087957969852854,"conv":0.0850555167965796},"ik2":6.301400464612596}}],"dev":{"grid":{"kv":20,"cur":{"mv":{"max":7216.8767328110625,"min":7216.876569605174},"pv_end":{"max":6816.871723668203,"min":6770.656194653985},"pv_lv":{"max":1137.643490938208,"min":1023.0730281582693},"pv_inv":{"max":807.685353153984,"min":707.7130395496727},"bess_mv":{"max":7013.384179284316,"min":6990.72010536045},"bess_lv":{"max":1568.5681755730136,"min":1417.5657791390695},"bess_pcs":{"max":1460.590688739316,"min":1318.4670757632032},"gen_mv":{"max":7071.1506486480175,"min":7052.299184123959},"gen_lv":{"max":1082.8810043443468,"min":976.185728310803},"gen_term":{"max":854.0598501050335,"min":770.4411038410561},"load_end":{"max":7099.48498157649,"min":7087.957969852854}}},"mv_pv":{"kv":20,"cur":{"mv":{"max":80.02074730968215,"min":0},"pv_end":{"max":7125.2717878710855,"min":6950.500465612485},"pv_lv":{"max":1189.761363566283,"min":1050.894362966134},"pv_inv":{"max":844.6871403522968,"min":726.9585096962644},"bess_mv":{"max":80.02074730968215,"min":0},"bess_lv":{"max":80.02074730968215,"min":0},"bess_pcs":{"max":80.02074730968215,"min":0},"gen_mv":{"max":80.02074730968215,"min":0},"gen_lv":{"max":80.02074730968215,"min":0},"gen_term":{"max":80.02074730968215,"min":0},"load_end":{"max":80.02074730968215,"min":0}}},"lv_pv":{"kv":0.8,"cur":{"mv":{"max":2000.5186827420537,"min":0},"pv_end":{"max":2000.5186827420537,"min":0},"pv_lv":{"max":29744.03408915707,"min":26272.359074153348},"pv_inv":{"max":21117.17850880742,"min":18173.96274240661},"bess_mv":{"max":2000.5186827420537,"min":0},"bess_lv":{"max":2000.5186827420537,"min":0},"bess_pcs":{"max":2000.5186827420537,"min":0},"gen_mv":{"max":2000.5186827420537,"min":0},"gen_lv":{"max":2000.5186827420537,"min":0},"gen_term":{"max":2000.5186827420537,"min":0},"load_end":{"max":2000.5186827420537,"min":0}}},"mv_bess":{"kv":20,"cur":{"mv":{"max":86.60254037844388,"min":86.60254037844388},"pv_end":{"max":86.60254037844388,"min":86.60254037844388},"pv_lv":{"max":86.60254037844388,"min":86.60254037844388},"pv_inv":{"max":86.60254037844388,"min":86.60254037844388},"bess_mv":{"max":7324.278397170119,"min":7092.52112007446},"bess_lv":{"max":1638.9289711108036,"min":1438.2088076919586},"bess_pcs":{"max":1526.1079703055084,"min":1337.66699854037},"gen_mv":{"max":86.60254037844388,"min":86.60254037844388},"gen_lv":{"max":86.60254037844388,"min":86.60254037844388},"gen_term":{"max":86.60254037844388,"min":86.60254037844388},"load_end":{"max":86.60254037844388,"min":86.60254037844388}}},"lv_bess":{"kv":0.69,"cur":{"mv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_end":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_inv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_pcs":{"max":44235.01363204372,"min":38772.95647943102},"gen_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"gen_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"gen_term":{"max":2510.2185616940255,"min":2510.2185616940255},"load_end":{"max":2510.2185616940255,"min":2510.2185616940255}}},"mv_gen":{"kv":20,"cur":{"mv":{"max":120.12597678763638,"min":105.26662047143161},"pv_end":{"max":113.4678344606693,"min":98.75797224895327},"pv_lv":{"max":18.936243564162666,"min":14.922721641557285},"pv_inv":{"max":13.444041733950657,"min":10.322825840020482},"bess_mv":{"max":116.73881324495396,"min":101.96786283588119},"bess_lv":{"max":26.109048446406653,"min":20.676861718044524},"bess_pcs":{"max":24.311747265135153,"min":19.23139074499045},"gen_mv":{"max":7351.93154010118,"min":7136.926795385348},"gen_lv":{"max":1127.0705389482655,"min":988.5164984726487},"gen_term":{"max":888.9117933459114,"min":780.1729938894196},"load_end":{"max":118.1719737880076,"min":103.38619128839818}}},"lv_gen":{"kv":0.4,"cur":{"mv":{"max":6006.298839381817,"min":5263.331023571579},"pv_end":{"max":5673.391723033463,"min":4937.898612447663},"pv_lv":{"max":946.8121782081334,"min":746.1360820778641},"pv_inv":{"max":672.2020866975329,"min":516.141292001024},"bess_mv":{"max":5836.940662247697,"min":5098.393141794059},"bess_lv":{"max":1305.4524223203325,"min":1033.8430859022258},"bess_pcs":{"max":1215.5873632567575,"min":961.5695372495225},"gen_mv":{"max":6008.434799807893,"min":5265.2333807117475},"gen_lv":{"max":6285.141537146948,"min":5481.878759829873},"gen_term":{"max":44445.58966729555,"min":39008.64969447098},"load_end":{"max":5908.598689400378,"min":5169.309564419908}}},"load":{"kv":20,"cur":{"mv":{"max":0,"min":0},"pv_end":{"max":0,"min":0},"pv_lv":{"max":0,"min":0},"pv_inv":{"max":0,"min":0},"bess_mv":{"max":0,"min":0},"bess_lv":{"max":0,"min":0},"bess_pcs":{"max":0,"min":0},"gen_mv":{"max":0,"min":0},"gen_lv":{"max":0,"min":0},"gen_term":{"max":0,"min":0},"load_end":{"max":7499.389775321377,"min":7276.23050903143}}}},"notes":["Fault current of the PV inverter not given: 1.2 × rated assumed.","Subtransient reactance X″d of Generic 500 kWe prime diesel not given: 15 % assumed.","Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."],"online":1},"dev":{"load":{"key":"load","name":"Load feeder","bus":["mv"],"zone":"load_end","circuit":"load","kv":20,"In":35.28251645047713,"Iz":832,"duty":{"ik3":7.623394051856957,"ip":21.326573605645244,"ib":7.552643065590818,"kappa":2},"sug":{"curve":"SI","pickup":45,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":45,"tms":0.05,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":6301.400464612596,"maxFault":7623.394051856957,"chk":[],"tClear":0.16336781836235326,"ith":13.204105823934617,"tI2t":0.16336781836235326},"grid":{"key":"grid","name":"Utility incomer","bus":["mv"],"zone":"mv","kv":20,"In":193.98969044771428,"Iz":null,"duty":{"ik3":7.623394051856957,"ip":21.326573605645244,"ib":7.552643065590818,"kappa":2},"sug":{"curve":"SI","pickup":250,"tms":0.2,"inst":null},"o":{},"set":{"curve":"SI","pickup":250,"tms":0.2,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":6249.998445254775,"maxFault":7216.8767328110625,"chk":[],"tClear":0.503471273449413,"ith":12.49999717319044,"tI2t":0.503471273449413},"mv_pv":{"key":"mv_pv","name":"PV feeder","bus":["mv"],"zone":"pv_end","circuit":"mv_pv","kv":20,"In":85.73651497465943,"Iz":324,"duty":{"ik3":7.623394051856957,"ip":21.326573605645244,"ib":7.552643065590818,"kappa":2},"sug":{"curve":"SI","pickup":110,"tms":0.15,"inst":1550},"o":{},"set":{"curve":"SI","pickup":110,"tms":0.15,"inst":1550},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":6019.30997223598,"maxFault":7543.3733045472745,"chk":[],"tClear":0.1,"ith":13.065505823934616,"tI2t":0.1},"lv_pv":{"key":"lv_pv","name":"PV transformer LV incomer","bus":["pv_lv"],"zone":"pv_inv","kv":0.8,"In":2273.3166849341515,"Iz":null,"duty":{"ik3":31.74455277189913,"ip":78.14059399642595,"ib":31.74455277189913,"kappa":1.8},"sug":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":15739.113422356028,"maxFault":29744.03408915707,"chk":[],"tClear":0.19576139067050619,"ith":32.97278527394565,"tI2t":0.19576139067050619},"mv_bess":{"key":"mv_bess","name":"BESS feeder","bus":["mv"],"zone":"bess_mv","circuit":"mv_bess","kv":20,"In":72.16878364870323,"Iz":324,"duty":{"ik3":7.623394051856957,"ip":21.326573605645244,"ib":7.552643065590818,"kappa":2},"sug":{"curve":"SI","pickup":95,"tms":0.175,"inst":2150},"o":{},"set":{"curve":"SI","pickup":95,"tms":0.175,"inst":2150},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":6142.303466862143,"maxFault":7536.791511478513,"chk":[],"tClear":0.1,"ith":13.054105823934616,"tI2t":0.1},"lv_bess":{"key":"lv_bess","name":"BESS PCS breaker","bus":["bess_lv","bess_pcs"],"zone":"bess_pcs","circuit":"lv_bess","kv":0.69,"In":2091.8488014116874,"Iz":1648,"duty":{"ik3":50.01540613012312,"ip":123.88093899261669,"ib":50.01540613012312,"kappa":1.8},"sug":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":33578.36529101572,"maxFault":44235.01363204372,"chk":[],"tClear":0.17086866413754181,"ith":49.695923630576495,"tI2t":0.17086866413754181},"mv_gen":{"key":"mv_gen","name":"Genset feeder","bus":["mv"],"zone":"gen_mv","circuit":"mv_gen","kv":20,"In":18.042195912175806,"Iz":248,"duty":{"ik3":7.623394051856957,"ip":21.326573605645244,"ib":7.552643065590818,"kappa":2},"sug":{"curve":"SI","pickup":23,"tms":0.1,"inst":null},"o":{},"set":{"curve":"SI","pickup":23,"tms":0.1,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":6180.759909753575,"maxFault":7503.268075069321,"chk":[],"tClear":0.27673563672470647,"ith":12.996041528829592,"tI2t":0.27673563672470647},"lv_gen":{"key":"lv_gen","name":"Genset breaker","bus":["gen_lv","gen_term"],"zone":"gen_lv","circuit":"lv_gen","kv":0.4,"In":902.1097956087903,"Iz":2944,"duty":{"ik3":62.63830528820319,"ip":157.96944390300106,"ib":60.73679805997947,"kappa":1.8},"sug":{"curve":"SI","pickup":1150,"tms":0.175,"inst":null},"o":{},"set":{"curve":"SI","pickup":1150,"tms":0.175,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":4747.4462664790035,"maxFault":44445.58966729555,"chk":[],"tClear":0.4467873642682363,"ith":46.62135158661265,"tI2t":0.4467873642682363}},"grading":[{"down":"load","up":"mv_gen","bus":"head","label":"Fault on the load feeder","Id":7623.394051856957,"Iu":120.12597678763638,"td":0.11336781836235324,"tu":0.4164990600148988,"margin":0.30313124165254557,"ok":true},{"down":"load","up":"mv_bess","bus":"head","label":"Fault on the load feeder","Id":7623.394051856957,"Iu":86.60254037844388,"td":0.11336781836235324,"tu":null,"margin":null,"ok":true},{"down":"load","up":"mv_pv","bus":"head","label":"Fault on the load feeder","Id":7623.394051856957,"Iu":80.02074730968215,"td":0.11336781836235324,"tu":null,"margin":null,"ok":true},{"down":"load","up":"grid","bus":"head","label":"Fault on the load feeder","Id":7623.394051856957,"Iu":7216.8767328110625,"td":0.11336781836235324,"tu":0.45347127344941296,"margin":0.34010345508705975,"ok":true},{"down":"mv_gen","up":"lv_gen","bus":"mv","label":"Fault on the MV bus","Id":120.12597678763638,"Iu":6006.298839381817,"td":0.4164990600148988,"tu":0.7288733550260728,"margin":0.312374295011174,"ok":true},{"down":"lv_pv","up":"mv_pv","bus":"pv_inv","label":"Fault on an inverter cable","Id":21117.17850880742,"Iu":844.6871403522968,"td":0.17128151175724998,"tu":0.5046595175185775,"margin":0.33337800576132753,"ok":true},{"down":"lv_bess","up":"mv_bess","bus":"bess_pcs","label":"Fault on a PCS cable","Id":44235.01363204372,"Iu":1526.1079703055084,"td":0.12086866413754181,"tu":0.4290505828100419,"margin":0.30818191867250005,"ok":true}],"cables":[{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":31.74455277189913,"ith":34.810776146491655,"t":0.22128151175724997,"adm":95.91720743322166,"sMin":87.10205914798476,"ok":true,"cleared":true},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":7.623394051856957,"ith":13.204105823934617,"t":0.1,"adm":71.34098401339863,"sMin":44.42026475481662,"ok":true,"cleared":true},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":4,"ik":50.01540613012312,"ith":56.189918331896514,"t":0.17086866413754181,"adm":363.84517847412155,"sMin":61.77343733677429,"ok":true,"cleared":true},{"key":"mv_bess","name":"BESS MV feeder","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":7.623394051856957,"ith":13.204105823934617,"t":0.1,"adm":71.34098401339863,"sMin":44.42026475481662,"ok":true,"cleared":true},{"key":"lv_gen","name":"Genset → transformer (LV, per genset)","cab":{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":4,"ik":62.63830528820319,"ith":65.70466216088329,"t":0.4467873642682363,"adm":539.1208612414684,"sMin":76.78044041188832,"ok":true,"cleared":true},{"key":"mv_gen","name":"Genset transformer → MV bus","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":7.623394051856957,"ith":13.204105823934617,"t":0.27673563672470647,"adm":26.803195129604873,"sMin":73.89476754592394,"ok":true,"cleared":true},{"key":"load","name":"MV feeder to plant load","cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":7.623394051856957,"ith":13.204105823934617,"t":0.16336781836235326,"adm":186.05210408172638,"sMin":28.387974194872854,"ok":true,"cleared":true}],"warn":["BESS PCS breaker: pickup 2,650 A is above the cable rating 1,648 A, so the cable has no overload protection."],"margin":0.3,"tMax":1,"notes":["Fault current of the PV inverter not given: 1.2 × rated assumed.","Subtransient reactance X″d of Generic 500 kWe prime diesel not given: 15 % assumed.","Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."]},"loadflow":{"tanL":0.48432210483785254,"vEnd":{"@series":8760,"sum":8784.922181403308,"min":1,"max":1.0084599429466123,"at":[1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466123,1,1.0084599429466123,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466123,1,1.0084599429466121]},"vmin":[1,1,1,1,0.9998289402604328,0.9979562958477683,0.9962999726614069,1,1,1,0.9998845211061397],"vmax":[1,1.0006083616493602,1.0051726521631048,1.0084599429466123,1.000089303829642,1.0009531221212817,1.0018347562079661,1.000053731677908,1.0012281473297264,1.0023336126519446,0.9999386554432224],"lims":[[0.95,1.05],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05]],"viol":0,"lossTot":62982.14548930734,"hours":[{"h":12,"label":"Peak PV hour: 1 Jan 12:00"},{"h":6,"label":"Peak load hour: 1 Jan 06:00"},{"h":1500,"label":"Highest voltage deviation: 4 Mar 12:00"},{"h":8580,"label":"Highest network loss: 24 Dec 12:00"}],"simple":140677.3088316473,"loadTotal":8760000.000000002,"vdMean":0.009156373620245092,"nh":8760},"bus_hours":[{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.00060836164936,1.0051726521631046,1.0084599429466121,0.9998289402604328,0.9979562958477685,0.9962999726614071,1,1,1,0.999911589070177]}},{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.00060836164936,1.0051726521631046,1.0084599429466121,0.9998289402604328,0.9979562958477685,0.9962999726614071,1,1,1,0.999911589070177]}},{"t":4000,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.0003250002148056,1.0030077714824195,1.0047326594242691,0.9999444482953126,0.9993670746769289,0.9988246675532181,1,1,1,0.9999350293291106]}},{"t":8759,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1,1,1,1.000089303829642,1.0009531221212817,1.0018347562079661,1.0000248456365475,1.000579939327269,1.0010903926940895,0.9999185945155936]}}],"week":[3916,3917,3918,3919,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,4080,4081,4082,4083],"autosize":{"count":8,"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc4","lv_pv":"lv240al","mv_pv":"mv95al","lv_bess":"lv630cu","mv_bess":"mv95al","lv_gen":"lv630cu","mv_gen":"mv95al","load":"mv95al"},"runs":{"dc":1,"lv_pv":1,"mv_pv":1,"lv_bess":3,"mv_bess":1,"lv_gen":2,"mv_gen":1,"load":1},"applied":null,"grid_mva":250,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}}},"apply":{"rte_base":{"rte":0.88,"set":0.8707},"pv":{"capacity_kwp":2997,"dc_ac_ratio":1.297,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.0031,"ac_losses":0.00869,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.8707},"aux":{"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8,"pcs_kw_per_mw":0},"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":{"dc_wiring":0.0031,"ac_losses":0.00869,"dc_ac_ratio":1.297,"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8},"grid_mva":250,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}}}}