{"name":"gen_mv","request":{"project":{"location":{"lat":-8.5,"lon":115.2},"econ":{"currency":"USD","bess_capex_kwh":220,"bess_capex_kw":80,"bess_replace_kwh":150,"diesel_om_unit_hour":2},"load":{"kw":"@load"},"pv":{"capacity_kwp":3000,"dc_ac_ratio":1.3,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.015,"ac_losses":0.015,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.88},"diesel":{"units":4,"unit_kw":500,"min_units_online":1,"min_load":0.3,"fuel_model":"linear","strategy":"load_following","reserve_load":0.1,"reserve_pv":0.2},"aux":{"trafo_noload_kw":0,"bess_trafo_noload_kw":0,"pcs_kw_per_mw":0},"equipment":{"lib":{"pv":[{"id":"pv665","name":"Generic 665 Wp mono PERC","manufacturer":"Generic","pmax":665,"vmp":38.3,"imp":17.37,"voc":45.9,"isc":18.55,"n_cells_series":66,"gamma_p":-0.34,"beta_voc":-0.25,"alpha_isc":0.045,"eff":21.4,"length":2.384,"width":1.303,"vsys":1500,"price":0.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv720","name":"Generic 720 Wp n-type TOPCon (210 mm, 132 cells)","manufacturer":"Generic","pmax":720,"vmp":41.2,"imp":17.48,"voc":49.4,"isc":18.4,"n_cells_series":66,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.384,"width":1.303,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"inverter":[{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"ifault":1.2,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv4400","name":"Generic 4.4 MVA central inverter, 1500 V","manufacturer":"Generic","pac_kw":4400,"pdc_max_kw":6000,"vdc_max":1500,"vmppt_min":875,"vmppt_max":1300,"n_mppt":1,"imax_mppt":5000,"eff_euro":98.7,"eff_max":99,"vac":630,"ifault":1.1,"price":25,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv100","name":"Generic 100 kW string inverter, 1100 V","manufacturer":"Generic","pac_kw":100,"pdc_max_kw":150,"vdc_max":1100,"vmppt_min":200,"vmppt_max":1000,"n_mppt":10,"imax_mppt":30,"eff_euro":98.4,"eff_max":98.8,"vac":400,"ifault":1.5,"price":40,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"battery":[{"id":"bat5","name":"Generic 5 MWh LFP container + 2.5 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":5016,"power_kw":2500,"rte":88,"dod":95,"cycle_life":8000,"eol":70,"calendar_fade":1,"vdc":1331,"vac":690,"ifault":1.2,"price_kwh":180,"price_kw":60,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat344","name":"Generic 3.44 MWh LFP container + 1.72 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":3440,"power_kw":1720,"rte":87,"dod":95,"cycle_life":7000,"eol":70,"calendar_fade":1.2,"vdc":1228,"vac":690,"ifault":1.2,"price_kwh":190,"price_kw":70,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat1","name":"Generic 1 MWh LFP cabinet + 500 kW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":1000,"power_kw":500,"rte":86,"dod":90,"cycle_life":6000,"eol":70,"calendar_fade":1.5,"vdc":832,"vac":400,"ifault":1.5,"price_kwh":230,"price_kw":90,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"genset":[{"id":"dg1800","name":"Generic 1800 kWe prime diesel","manufacturer":"Generic","prime_kw":1800,"kva":2250,"voltage":400,"pf":0.8,"xd2":14,"fuel_25":139.8,"fuel_50":239.4,"fuel_75":342.6,"fuel_100":453.4,"min_load":30,"om_hour":2,"price":0,"notes":"Efficiency curve of a 925 kW reference engine, scaled. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg1000","name":"Generic 1000 kWe prime diesel","manufacturer":"Generic","prime_kw":1000,"kva":1250,"voltage":400,"pf":0.8,"xd2":14,"fuel_25":75,"fuel_50":135,"fuel_75":195,"fuel_100":260,"min_load":30,"om_hour":1.5,"price":350,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg500","name":"Generic 500 kWe prime diesel","manufacturer":"Generic","prime_kw":500,"kva":625,"voltage":400,"pf":0.8,"xd2":13,"fuel_25":40,"fuel_50":71,"fuel_75":101,"fuel_100":133,"min_load":30,"om_hour":1,"price":380,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"transformer":[{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr30000","name":"Generic 30 MVA 20/150 kV ONAN/ONAF","manufacturer":"Generic","kva":30000,"hv_kv":150,"lv_kv":20,"z":10,"p0":15,"pk":130,"vector":"YNd11","cooling":"ONAN/ONAF","price":900000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"cable":[{"id":"dc4","name":"PV DC 1×4 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":4,"rating":"1.5 kV DC","r20":5.09,"x":0,"ampacity":55,"price":0.6,"notes":"H1Z2Z2-K class. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc10","name":"PV DC 1×10 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":10,"rating":"1.5 kV DC","r20":1.95,"x":0,"ampacity":98,"price":1.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv95al","name":"LV 1×95 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":95,"rating":"0.6/1 kV","r20":0.32,"x":0.085,"ampacity":220,"price":3,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv95al","name":"MV 3×1×95 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":95,"rating":"12/20 kV","r20":0.32,"x":0.13,"ampacity":245,"price":18,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv630al","name":"MV 3×1×630 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":630,"rating":"12/20 kV","r20":0.0469,"x":0.1,"ampacity":660,"price":55,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"breaker":[{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb1250","name":"Generic 24 kV 1250 A 25 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":1250,"icu_ka":25,"icm_ka":63,"icw_ka":25,"tk":3,"price":24000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb2500","name":"Generic 24 kV 2500 A 31.5 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":2500,"icu_ka":31.5,"icm_ka":80,"icw_ka":31.5,"tk":3,"price":38000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mccb630","name":"Generic 630 A moulded-case breaker, 690 V","manufacturer":"Generic","kind":"MCCB","ur_kv":0.69,"ir":630,"icu_ka":36,"icm_ka":76,"icw_ka":null,"tk":null,"price":2500,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb1600","name":"Generic 1600 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":1600,"icu_ka":50,"icm_ka":105,"icw_ka":50,"tk":1,"price":9000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb2500","name":"Generic 2500 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":2500,"icu_ka":66,"icm_ka":145,"icw_ka":66,"tk":1,"price":13000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb6300","name":"Generic 6300 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":6300,"icu_ka":100,"icm_ka":220,"icw_ka":100,"tk":1,"price":32000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}]},"sel":{"pv":"pv600","inverter":"inv330","battery":"bat5","genset":"dg500"}},"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":2,"gen_mv":true,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":null,"grid_mva":0,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}},"weather":{"tamb":"@tamb"}},"pvr":"@pvr","sim":"@sim","lengths":null},"design":{"warn":["5 strings per MPPT draw up to 89 A (1.25 × Isc) > inverter limit 65 A. Add inverters or use string combiners.","PCS → BESS transformer (LV AC, per PCS): 2,092 A exceeds the derated rating 1,648 A. Use a larger cable or more parallel runs."],"circuits":[{"key":"dc","name":"PV string cables (DC, per string, both poles)","kind":"dc","V":1017.5414400000001,"I":17.75,"Iop":13.52,"count":185,"pu":{"@series":8760,"sum":1980.3216079604533,"min":0,"max":0.7142857142857143,"at":[0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143]},"cls":"dc","cab":{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":60,"runs":1,"amp":56,"util":0.3169642857142857,"dv":0.008490629678924918,"ploss":0.08897070469247999,"annual":18391.061737836593,"cost":17760,"lim":1.5},{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","kind":"ac","V":800,"I":238.15698604072062,"count":7,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"lv","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":120,"runs":2,"amp":624,"util":0.38166183660371894,"dv":0.00464642578125,"ploss":1.5333205078125003,"annual":19465.15578292496,"cost":30240,"lim":1.5},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","kind":"ac","V":20000,"I":85.73651497465943,"count":1,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"mv","lossF":1,"dvF":1,"cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":800,"runs":1,"amp":324,"util":0.2646188733785785,"dv":0.0008921137500000001,"ploss":2.6495778375,"annual":4805.112741842047,"cost":22400,"lim":1},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","kind":"ac","V":690,"I":2091.8488014116874,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"lv","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":30,"runs":4,"amp":1648,"util":1.2693257290119462,"dv":0.003681344517958411,"ploss":9.203361294896029,"annual":5842.5175126347585,"cost":3240,"lim":1.5},{"key":"mv_bess","name":"BESS MV feeder","kind":"ac","V":20000,"I":72.16878364870323,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"mv","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":400,"runs":1,"amp":324,"util":0.22274315940957787,"dv":0.00037546875000000004,"ploss":0.9386718750000003,"annual":595.8917283130697,"cost":11200,"lim":1},{"key":"mv_gen","name":"Genset MV feeder (per genset)","kind":"ac","V":20000,"I":18.042195912175806,"count":4,"gen":true,"genGroup":1,"cls":"mv","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":250,"runs":1,"amp":248,"util":0.07275078996845083,"dv":0.000096683203125,"ploss":0.060427001953125,"annual":147.8214397814096,"cost":22000,"lim":1},{"key":"load","name":"MV feeder to plant load","kind":"ac","V":20000,"I":35.28251645047713,"count":1,"pu":{"@series":8760,"sum":6370.909090909131,"min":0.45454545454545453,"max":1,"at":[0.7272727272727273,0.7272727272727293,0.7272727272727233,0.7272727272727372,0.7272727272727251,0.7272727272727276,0.7272727272727134,0.7272727272727334,0.7272727272727231,0.7272727272727296,0.7272727272727267,0.727272727272751,0.7272727272727053,0.7272727272727473,0.727272727272715,0.7272727272727377,0.7272727272727187,0.727272727272734,0.7272727272727283,0.7272727272727243,0.7272727272727322,0.7272727272727767,0.7272727272726798,0.727272727272711]},"cls":"mv","pf":0.9,"cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":500,"runs":2,"amp":832,"util":0.042406870733746556,"dv":0.00009922723319298248,"ploss":0.08727377083333335,"annual":432.8057762500078,"cost":38000,"lim":1}],"trafos":[{"role":"PV step-up","t":{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.7333333333333333,"annual_kwh":49108.58627999875,"noLoad":22776,"loadLoss":26332.586279998748},{"role":"BESS step-up","t":{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.5,"annual_kwh":39318.830974853874,"noLoad":33288,"loadLoss":6030.830974853871}],"tmin":15,"str":{"ns":27,"nMin":14,"nMax":27,"nMppt":32,"nStrings":185,"nModules":4995,"kwp":2997,"nInv":7,"spi":26.428571428571427,"spm":5,"iMppt":88.75,"vocMax":1455.705,"vmpHot":1017.5414400000001,"vmpCold":1239.07968,"dcac":1.2974025974025973,"pv":{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"inv":{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"ifault":1.2,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"tHot":70,"tModel":46.591109915469474,"bVmp":-0.33599999999999997,"bVmpSrc":"estimated: γPmax − αIsc"},"nTrPV":1,"invPerTr":9,"nB":1,"nTrB":1,"nTrG":0,"nG":4,"gKva":625,"gpt":2,"loss":{"pv_dc":18391.061737836593,"pv_ac":73378.85480476575,"bess":45757.2402158017,"gen":147.8214397814096,"load":432.8057762500078,"pvAc":5822145.527403703,"pvDc":5940964.82388133,"pv_ac_ll":50602.85480476575,"bess_ll":12469.2402158017,"noload_pv_kw":2.6,"noload_bess_kw":3.8,"noload_kw":6.4,"bessThroughput":2350000,"genEnergy":640000},"cost":271840,"hasProfiles":true},"protection":{"F":{"buses":[{"id":"mv","name":"MV main bus","kv":20,"max":{"ik3":0.7633730561685198,"ip":1.923504145111697,"ib":0.5670852404035974,"ik1":0.3873309188156503,"rx":0.07058166862707126,"kappa":2,"earth":"resistance","z1":[0.0037464732142857143,0.05307997511479592],"src":{"gen":0.5967497684803938,"grid":0,"conv":0.166623287688126},"ik2":0.6611004592065033},"min":{"ik3":0.22499277580614918,"ip":0.5139011828228918,"ib":0.18096411227475362,"ik1":0.26879376064261523,"rx":0.07074315357086074,"kappa":2,"earth":"resistance","z1":[0.014719881750000005,0.20807500100000004],"src":{"gen":0.1383902354277053,"grid":0,"conv":0.08660254037844387},"ik2":0.19484945951610202}},{"id":"pv_end","name":"PV feeder end","kv":20,"max":{"ik3":0.7603357474392456,"ip":1.9154577033487055,"ib":0.5652793245133811,"ik1":0.38561432290367886,"rx":0.07498076932864338,"kappa":2,"earth":"resistance","z1":[0.003996473214285715,0.05329997611479593],"src":{"gen":0.5940973836746343,"grid":0,"conv":0.16623836376461132},"ik2":0.6584700726878155},"min":{"ik3":0.22473252031179924,"ip":0.5133067388195083,"ib":0.18077909492665067,"ik1":0.26786463363047275,"rx":0.07215886893915967,"kappa":2,"earth":"resistance","z1":[0.01503033175,0.208295002],"src":{"gen":0.13823015553622703,"grid":0,"conv":0.08650236477557222},"ik2":0.19462407164652049}},{"id":"pv_lv","name":"PV transformer LV (first on the feeder)","kv":0.8,"max":{"ik3":13.68515192014857,"ip":30.828778768318443,"ib":11.039397809141855,"ik1":0,"rx":0.08871525864833069,"kappa":1.8,"earth":"IT","z1":[0.00660214428672466,0.07441948980722371],"src":{"gen":10.142608253286571,"grid":0,"conv":3.5425436668619974},"ik2":11.85168921749805},"min":{"ik3":4.922348922872453,"ip":10.318659747118216,"ib":4.054932651631908,"ik1":0,"rx":0.07706281900396439,"kappa":1.8,"earth":"IT","z1":[0.01775142018537415,0.2303499977656015],"src":{"gen":2.9675566963393774,"grid":0,"conv":1.9547922265330746},"ik2":4.262879213498512}},{"id":"pv_inv","name":"PV inverter terminals","kv":0.8,"max":{"ik3":12.211595059426,"ip":26.833829172659826,"ib":10.092081234982432,"ik1":0,"rx":0.22364511920414806,"kappa":1.7491564027716915,"earth":"IT","z1":[0.018320894286724662,0.08191949080722373],"src":{"gen":9.027203783806087,"grid":0,"conv":3.1843912756199133},"ik2":10.575551542191457},"min":{"ik3":4.737772742340029,"ip":9.931734960968493,"ib":3.9234593678923293,"ik1":0,"rx":0.1358156994030895,"kappa":1.8,"earth":"IT","z1":[0.03230376393537414,0.23784999876560148],"src":{"gen":2.8562804968853768,"grid":0,"conv":1.8814922454546519},"ik2":4.10303155222393}},{"id":"bess_mv","name":"BESS MV node","kv":20,"max":{"ik3":0.7618672889552559,"ip":1.9194969796903056,"ib":0.5661957536583112,"ik1":0.38647802711596546,"rx":0.07278576711390516,"kappa":2,"earth":"resistance","z1":[0.0038714732142857153,0.05318997611479594],"src":{"gen":0.5954220418508559,"grid":0,"conv":0.16644524710440006},"ik2":0.659796426547631},"min":{"ik3":0.22491272351078104,"ip":0.5136747607392743,"ib":0.18092168326246622,"ik1":0.2683882099603805,"rx":0.07145138510025809,"kappa":2,"earth":"resistance","z1":[0.014875106750000006,0.20818500200000006],"src":{"gen":0.13831018313233717,"grid":0,"conv":0.08660254037844387},"ik2":0.19478013219468193}},{"id":"bess_lv","name":"BESS transformer LV","kv":0.69,"max":{"ik3":17.32231126033206,"ip":39.191237463260116,"ib":13.669402473084938,"ik1":0,"rx":0.07892782228869567,"kappa":1.8,"earth":"IT","z1":[0.005322703987049576,0.06743761366658045],"src":{"gen":12.987598141289281,"grid":0,"conv":4.33471311904278},"ik2":15.0015616037088},"min":{"ik3":6.063500745902215,"ip":12.625869916695725,"ib":5.004122649804899,"ik1":0,"rx":0.07348513807683868,"kappa":1.8061103346372271,"earth":"IT","z1":[0.01639510675,0.22310778994327657],"src":{"gen":3.55328218420819,"grid":0,"conv":2.5102185616940256},"ik2":5.25114568181721}},{"id":"bess_pcs","name":"BESS PCS terminals","kv":0.69,"max":{"ik3":17.036596545518638,"ip":38.50374309957372,"ib":13.50328242606005,"ik1":0,"rx":0.09536384308341563,"kappa":1.8,"earth":"IT","z1":[0.006548286847793118,0.06866634812593775],"src":{"gen":12.73707662656834,"grid":0,"conv":4.299519918950298},"ik2":14.75412540244535},"min":{"ik3":6.042320112033694,"ip":12.541247783573287,"ib":4.99302852500716,"ik1":0,"rx":0.07986677868965406,"kappa":1.8,"earth":"IT","z1":[0.01791703554647133,0.22433652440263382],"src":{"gen":3.5321015503396684,"grid":0,"conv":2.5102185616940256},"ik2":5.232802714818813}},{"id":"gen_mv","name":"Genset terminals (MV)","kv":20,"max":{"ik3":0.7627053634307944,"ip":1.9218942354862647,"ib":0.5666358657691972,"ik1":0.38657767125710524,"rx":0.07174240026833627,"kappa":2,"earth":"resistance","z1":[0.0038107776146285182,0.053117509316320116],"src":{"gen":0.5962793823811505,"grid":0,"conv":0.16642628022591588},"ik2":0.6605222203337108},"min":{"ik3":0.2250498812947283,"ip":0.5140627015357608,"ib":0.18099438106037005,"ik1":0.2686707178297103,"rx":0.07,"kappa":2,"earth":"resistance","z1":[0.014560000000000003,0.20800000000000005],"src":{"gen":0.13844734091628444,"grid":0,"conv":0.08660254037844387},"ik2":0.19489891431990705}},{"id":"load_end","name":"Load feeder end","kv":20,"max":{"ik3":0.7623858359260665,"ip":1.9210166035183003,"ib":0.5664562000795538,"ik1":0.3869132037688361,"rx":0.07140945129378064,"kappa":2,"earth":"resistance","z1":[0.0037950982142857127,0.053145601114795916],"src":{"gen":0.5959780311936729,"grid":0,"conv":0.16640780473239336},"ik2":0.6602455013974085},"min":{"ik3":0.22491758855944546,"ip":0.5137294492422211,"ib":0.18091065985446972,"ik1":0.2685660932127674,"rx":0.07101095296979192,"kappa":2,"earth":"resistance","z1":[0.01478026427500001,0.2081406270000001],"src":{"gen":0.13834398869495934,"grid":0,"conv":0.08657359986448618},"ik2":0.19478434545041598}}],"dev":{"mv_pv":{"kv":20,"cur":{"mv":{"max":80.02074730968215,"min":0},"pv_end":{"max":680.3150001295636,"min":224.73252031179928},"pv_lv":{"max":467.3853294962608,"min":196.89395691489813},"pv_inv":{"max":415.98595840048654,"min":189.51090969360118},"bess_mv":{"max":80.02074730968215,"min":0},"bess_lv":{"max":80.02074730968215,"min":0},"bess_pcs":{"max":80.02074730968215,"min":0},"gen_mv":{"max":80.02074730968215,"min":0},"load_end":{"max":80.02074730968215,"min":0}}},"lv_pv":{"kv":0.8,"cur":{"mv":{"max":2000.5186827420537,"min":0},"pv_end":{"max":2000.5186827420537,"min":0},"pv_lv":{"max":11684.633237406519,"min":4922.348922872453},"pv_inv":{"max":10399.64896001216,"min":4737.772742340029},"bess_mv":{"max":2000.5186827420537,"min":0},"bess_lv":{"max":2000.5186827420537,"min":0},"bess_pcs":{"max":2000.5186827420537,"min":0},"gen_mv":{"max":2000.5186827420537,"min":0},"load_end":{"max":2000.5186827420537,"min":0}}},"mv_bess":{"kv":20,"cur":{"mv":{"max":86.60254037844388,"min":86.60254037844388},"pv_end":{"max":86.60254037844388,"min":86.60254037844388},"pv_lv":{"max":86.60254037844388,"min":86.60254037844388},"pv_inv":{"max":86.60254037844388,"min":86.60254037844388},"bess_mv":{"max":675.264748576812,"min":138.31018313233716},"bess_lv":{"max":511.01719810301233,"min":122.58823535518256},"bess_pcs":{"max":501.1600404419493,"min":121.85750348671851},"gen_mv":{"max":86.60254037844388,"min":86.60254037844388},"load_end":{"max":86.60254037844388,"min":86.60254037844388}}},"lv_bess":{"kv":0.69,"cur":{"mv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_end":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_inv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_pcs":{"max":14526.377983824616,"min":3532.1015503396675},"gen_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"load_end":{"max":2510.2185616940255,"min":2510.2185616940255}}},"mv_gen":{"kv":20,"cur":{"mv":{"max":149.1874431688549,"min":138.3902354277053},"pv_end":{"max":148.52434696275364,"min":138.23015553622702},"pv_lv":{"max":101.42608324586985,"min":118.70226785357514},"pv_inv":{"max":90.2720384726544,"min":114.2512198754151},"bess_mv":{"max":148.85551150913702,"min":138.3101831323372},"bess_lv":{"max":112.01803475608337,"min":122.58823535518256},"bess_pcs":{"max":109.85728667642564,"min":121.85750348671854},"gen_mv":{"max":613.4594290993118,"min":86.60254037844388},"load_end":{"max":148.9945088458184,"min":138.34398869495936}}},"load":{"kv":20,"cur":{"mv":{"max":0,"min":0},"pv_end":{"max":0,"min":0},"pv_lv":{"max":0,"min":0},"pv_inv":{"max":0,"min":0},"bess_mv":{"max":0,"min":0},"bess_lv":{"max":0,"min":0},"bess_pcs":{"max":0,"min":0},"gen_mv":{"max":0,"min":0},"load_end":{"max":762.3858359260663,"min":224.91758855944553}}}},"notes":["Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."],"online":1},"dev":{"load":{"key":"load","name":"Load feeder","bus":["mv"],"zone":"load_end","circuit":"load","kv":20,"In":35.28251645047713,"Iz":832,"duty":{"ik3":0.7633730561685198,"ip":1.923504145111697,"ib":0.5670852404035974,"kappa":2},"sug":{"curve":"SI","pickup":45,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":45,"tms":0.05,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":194.78434545041605,"maxFault":763.3730561685198,"chk":[],"tClear":0.17016056953390324,"ith":1.3222009184130066,"tI2t":0.17016056953390324},"mv_pv":{"key":"mv_pv","name":"PV feeder","bus":["mv"],"zone":"pv_end","circuit":"mv_pv","kv":20,"In":85.73651497465943,"Iz":324,"duty":{"ik3":0.7633730561685198,"ip":1.923504145111697,"ib":0.5670852404035974,"kappa":2},"sug":{"curve":"SI","pickup":110,"tms":0.125,"inst":null},"o":{},"set":{"curve":"SI","pickup":110,"tms":0.125,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":194.62407164652052,"maxFault":683.3523088588377,"chk":[],"tClear":0.5203536636432681,"ith":1.1836009184130065,"tI2t":0.5203536636432681},"lv_pv":{"key":"lv_pv","name":"PV transformer LV incomer","bus":["pv_lv"],"zone":"pv_inv","kv":0.8,"In":2273.3166849341515,"Iz":null,"duty":{"ik3":13.68515192014857,"ip":30.828778768318443,"ib":11.039397809141855,"kappa":1.8},"sug":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":4103.031552223931,"maxFault":11684.633237406519,"chk":[],"tClear":0.29457529675417654,"ith":12.541978931406701,"tI2t":0.29457529675417654},"mv_bess":{"key":"mv_bess","name":"BESS feeder","bus":["mv"],"zone":"bess_mv","circuit":"mv_bess","kv":20,"In":72.16878364870323,"Iz":324,"duty":{"ik3":0.7633730561685198,"ip":1.923504145111697,"ib":0.5670852404035974,"kappa":2},"sug":{"curve":"SI","pickup":95,"tms":0.125,"inst":null},"o":{},"set":{"curve":"SI","pickup":95,"tms":0.125,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":119.78013219468194,"maxFault":676.7705157900759,"chk":[],"tClear":0.48695019810877194,"ith":1.1722009184130067,"tI2t":0.48695019810877194},"lv_bess":{"key":"lv_bess","name":"BESS PCS breaker","bus":["bess_lv","bess_pcs"],"zone":"bess_pcs","circuit":"lv_bess","kv":0.69,"In":2091.8488014116874,"Iz":1648,"duty":{"ik3":17.32231126033206,"ip":39.191237463260116,"ib":13.669402473084938,"kappa":1.8},"sug":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":3058.889671340552,"maxFault":14526.377983824616,"chk":[],"tClear":0.25223200235325804,"ith":15.76408712969562,"tI2t":0.25223200235325804},"mv_gen":{"key":"mv_gen","name":"Genset feeder","bus":["mv"],"zone":"gen_mv","circuit":"mv_gen","kv":20,"In":18.042195912175806,"Iz":248,"duty":{"ik3":0.7633730561685198,"ip":1.923504145111697,"ib":0.5670852404035974,"kappa":2},"sug":{"curve":"SI","pickup":23,"tms":0.125,"inst":null},"o":{},"set":{"curve":"SI","pickup":23,"tms":0.125,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":75,"maxFault":614.185612999665,"chk":[],"tClear":0.3334195459058831,"ith":1.0638006869932557,"tI2t":0.3334195459058831}},"grading":[{"down":"load","up":"mv_gen","bus":"head","label":"Fault on the load feeder","Id":763.3730561685198,"Iu":149.1874431688549,"td":0.12016056953390324,"tu":0.45929171934551216,"margin":0.3391311498116089,"ok":true},{"down":"load","up":"mv_bess","bus":"head","label":"Fault on the load feeder","Id":763.3730561685198,"Iu":86.60254037844388,"td":0.12016056953390324,"tu":null,"margin":null,"ok":true},{"down":"load","up":"mv_pv","bus":"head","label":"Fault on the load feeder","Id":763.3730561685198,"Iu":80.02074730968215,"td":0.12016056953390324,"tu":null,"margin":null,"ok":true},{"down":"lv_pv","up":"mv_pv","bus":"pv_inv","label":"Fault on an inverter cable","Id":10399.64896001216,"Iu":415.98595840048654,"td":0.266899568786955,"tu":0.6490988881895056,"margin":0.3821993194025506,"ok":true},{"down":"lv_bess","up":"mv_bess","bus":"bess_pcs","label":"Fault on a PCS cable","Id":14526.377983824616,"Iu":501.1600404419493,"td":0.20223200235325803,"tu":0.5174406750093922,"margin":0.31520867265613417,"ok":true}],"cables":[{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":13.68515192014857,"ith":14.620805523711867,"t":0.31689956878695497,"adm":80.15087481306746,"sMin":43.779850611421615,"ok":true,"cleared":true},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":0.7633730561685198,"ith":1.3222009184130066,"t":0.5215247201743027,"adm":31.239325331398692,"sMin":10.157972909234838,"ok":true,"cleared":true},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":4,"ik":17.32231126033206,"ith":18.798245804952277,"t":0.25223200235325804,"adm":299.46615222290205,"sMin":25.109009035465423,"ok":true,"cleared":true},{"key":"mv_bess","name":"BESS MV feeder","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":0.7633730561685198,"ith":1.3222009184130066,"t":0.4874562594920746,"adm":32.31255275683835,"sMin":9.820586532023997,"ok":true,"cleared":true},{"key":"mv_gen","name":"Genset MV feeder (per genset)","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":0.7633730561685198,"ith":1.3222009184130066,"t":0.3334195459058831,"adm":24.418758784856735,"sMin":8.122040088497258,"ok":true,"cleared":true},{"key":"load","name":"MV feeder to plant load","cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":0.7633730561685198,"ith":1.3222009184130066,"t":0.17021708967121515,"adm":182.2704476531506,"sMin":2.9016243399567947,"ok":true,"cleared":true}],"warn":["PV transformer LV incomer: the smallest fault at the end of its zone (4,103 A, two-phase, 1 genset(s) online) is below 1.5 × pickup. Lower the pickup or add undervoltage protection.","BESS feeder: the smallest fault at the end of its zone (120 A, two-phase, 1 genset(s) online) is below 1.5 × pickup. Lower the pickup or add undervoltage protection.","BESS PCS breaker: pickup 2,650 A is above the cable rating 1,648 A, so the cable has no overload protection.","BESS PCS breaker: the smallest fault at the end of its zone (3,059 A, two-phase, 1 genset(s) online) is below 1.5 × pickup. Lower the pickup or add undervoltage protection."],"margin":0.3,"tMax":1,"notes":["Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."]},"loadflow":{"tanL":0.48432210483785254,"vEnd":{"@series":8760,"sum":8784.922181403308,"min":1,"max":1.0084599429466123,"at":[1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466123,1,1.0084599429466123,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466123,1,1.0084599429466121]},"vmin":[1,1,1,1,0.9998289402604328,0.9979562958477683,0.9962999726614069,1,0.9998845211061397],"vmax":[1,1.0006083616493602,1.0051726521631048,1.0084599429466123,1.000089303829642,1.0009531221212817,1.0018347562079661,1.0000270704779337,0.9999386554432224],"lims":[[0.95,1.05],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.95,1.05]],"viol":0,"lossTot":59640.39580876891,"hours":[{"h":12,"label":"Peak PV hour: 1 Jan 12:00"},{"h":6,"label":"Peak load hour: 1 Jan 06:00"},{"h":1500,"label":"Highest voltage deviation: 4 Mar 12:00"},{"h":8580,"label":"Highest network loss: 24 Dec 12:00"}],"simple":119716.72223659887,"loadTotal":8760000.000000002,"vdMean":0.008020948299072295,"nh":8760},"bus_hours":[{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","mv"],"vm":[1,1.00060836164936,1.0051726521631046,1.0084599429466121,0.9998289402604328,0.9979562958477685,0.9962999726614071,1,0.999911589070177]}},{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","mv"],"vm":[1,1.00060836164936,1.0051726521631046,1.0084599429466121,0.9998289402604328,0.9979562958477685,0.9962999726614071,1,0.999911589070177]}},{"t":4000,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","mv"],"vm":[1,1.0003250002148056,1.0030077714824195,1.0047326594242691,0.9999444482953126,0.9993670746769289,0.9988246675532181,1,0.9999350293291106]}},{"t":8759,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","mv"],"vm":[1,1,1,1,1.000089303829642,1.0009531221212817,1.0018347562079661,1.000012466324308,0.9999185945155936]}}],"week":[3916,3917,3918,3919,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,4080,4081,4082,4083],"autosize":{"count":7,"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":2,"gen_mv":true,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc4","lv_pv":"lv240al","mv_pv":"mv95al","lv_bess":"lv630cu","mv_bess":"mv95al","lv_gen":"lv630cu","mv_gen":"mv95al","load":"mv95al"},"runs":{"dc":1,"lv_pv":1,"mv_pv":1,"lv_bess":3,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":1},"applied":null,"grid_mva":0,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}}},"apply":{"rte_base":{"rte":0.88,"set":0.8707},"pv":{"capacity_kwp":2997,"dc_ac_ratio":1.297,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.0031,"ac_losses":0.00869,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.8707},"aux":{"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8,"pcs_kw_per_mw":0},"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":2,"gen_mv":true,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":{"dc_wiring":0.0031,"ac_losses":0.00869,"dc_ac_ratio":1.297,"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8},"grid_mva":0,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}}}}