{"name":"grid_strong","request":{"project":{"location":{"lat":-8.5,"lon":115.2},"econ":{"currency":"USD","bess_capex_kwh":220,"bess_capex_kw":80,"bess_replace_kwh":150,"diesel_om_unit_hour":2},"load":{"kw":"@load"},"pv":{"capacity_kwp":3000,"dc_ac_ratio":1.3,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.015,"ac_losses":0.015,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.88},"diesel":{"units":2,"unit_kw":500,"min_units_online":1,"min_load":0.3,"fuel_model":"linear","strategy":"load_following","reserve_load":0.1,"reserve_pv":0.2},"aux":{"trafo_noload_kw":0,"bess_trafo_noload_kw":0,"pcs_kw_per_mw":0},"equipment":{"lib":{"pv":[{"id":"pv665","name":"Generic 665 Wp mono PERC","manufacturer":"Generic","pmax":665,"vmp":38.3,"imp":17.37,"voc":45.9,"isc":18.55,"n_cells_series":66,"gamma_p":-0.34,"beta_voc":-0.25,"alpha_isc":0.045,"eff":21.4,"length":2.384,"width":1.303,"vsys":1500,"price":0.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv720","name":"Generic 720 Wp n-type TOPCon (210 mm, 132 cells)","manufacturer":"Generic","pmax":720,"vmp":41.2,"imp":17.48,"voc":49.4,"isc":18.4,"n_cells_series":66,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.384,"width":1.303,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"inverter":[{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"ifault":1.2,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv4400","name":"Generic 4.4 MVA central inverter, 1500 V","manufacturer":"Generic","pac_kw":4400,"pdc_max_kw":6000,"vdc_max":1500,"vmppt_min":875,"vmppt_max":1300,"n_mppt":1,"imax_mppt":5000,"eff_euro":98.7,"eff_max":99,"vac":630,"ifault":1.1,"price":25,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv100","name":"Generic 100 kW string inverter, 1100 V","manufacturer":"Generic","pac_kw":100,"pdc_max_kw":150,"vdc_max":1100,"vmppt_min":200,"vmppt_max":1000,"n_mppt":10,"imax_mppt":30,"eff_euro":98.4,"eff_max":98.8,"vac":400,"ifault":1.5,"price":40,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"battery":[{"id":"bat5","name":"Generic 5 MWh LFP container + 2.5 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":5016,"power_kw":2500,"rte":88,"dod":95,"cycle_life":8000,"eol":70,"calendar_fade":1,"vdc":1331,"vac":690,"ifault":1.2,"price_kwh":180,"price_kw":60,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat344","name":"Generic 3.44 MWh LFP container + 1.72 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":3440,"power_kw":1720,"rte":87,"dod":95,"cycle_life":7000,"eol":70,"calendar_fade":1.2,"vdc":1228,"vac":690,"ifault":1.2,"price_kwh":190,"price_kw":70,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat1","name":"Generic 1 MWh LFP cabinet + 500 kW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":1000,"power_kw":500,"rte":86,"dod":90,"cycle_life":6000,"eol":70,"calendar_fade":1.5,"vdc":832,"vac":400,"ifault":1.5,"price_kwh":230,"price_kw":90,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"genset":[{"id":"dg1800","name":"Generic 1800 kWe prime diesel","manufacturer":"Generic","prime_kw":1800,"kva":2250,"voltage":400,"pf":0.8,"xd2":14,"fuel_25":139.8,"fuel_50":239.4,"fuel_75":342.6,"fuel_100":453.4,"min_load":30,"om_hour":2,"price":0,"notes":"Efficiency curve of a 925 kW reference engine, scaled. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg1000","name":"Generic 1000 kWe prime diesel","manufacturer":"Generic","prime_kw":1000,"kva":1250,"voltage":400,"pf":0.8,"xd2":14,"fuel_25":75,"fuel_50":135,"fuel_75":195,"fuel_100":260,"min_load":30,"om_hour":1.5,"price":350,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg500","name":"Generic 500 kWe prime diesel","manufacturer":"Generic","prime_kw":500,"kva":625,"voltage":400,"pf":0.8,"xd2":13,"fuel_25":40,"fuel_50":71,"fuel_75":101,"fuel_100":133,"min_load":30,"om_hour":1,"price":380,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"transformer":[{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr30000","name":"Generic 30 MVA 20/150 kV ONAN/ONAF","manufacturer":"Generic","kva":30000,"hv_kv":150,"lv_kv":20,"z":10,"p0":15,"pk":130,"vector":"YNd11","cooling":"ONAN/ONAF","price":900000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"cable":[{"id":"dc4","name":"PV DC 1×4 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":4,"rating":"1.5 kV DC","r20":5.09,"x":0,"ampacity":55,"price":0.6,"notes":"H1Z2Z2-K class. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc10","name":"PV DC 1×10 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":10,"rating":"1.5 kV DC","r20":1.95,"x":0,"ampacity":98,"price":1.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv95al","name":"LV 1×95 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":95,"rating":"0.6/1 kV","r20":0.32,"x":0.085,"ampacity":220,"price":3,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv95al","name":"MV 3×1×95 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":95,"rating":"12/20 kV","r20":0.32,"x":0.13,"ampacity":245,"price":18,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv630al","name":"MV 3×1×630 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":630,"rating":"12/20 kV","r20":0.0469,"x":0.1,"ampacity":660,"price":55,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"breaker":[{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb1250","name":"Generic 24 kV 1250 A 25 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":1250,"icu_ka":25,"icm_ka":63,"icw_ka":25,"tk":3,"price":24000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb2500","name":"Generic 24 kV 2500 A 31.5 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":2500,"icu_ka":31.5,"icm_ka":80,"icw_ka":31.5,"tk":3,"price":38000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mccb630","name":"Generic 630 A moulded-case breaker, 690 V","manufacturer":"Generic","kind":"MCCB","ur_kv":0.69,"ir":630,"icu_ka":36,"icm_ka":76,"icw_ka":null,"tk":null,"price":2500,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb1600","name":"Generic 1600 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":1600,"icu_ka":50,"icm_ka":105,"icw_ka":50,"tk":1,"price":9000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb2500","name":"Generic 2500 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":2500,"icu_ka":66,"icm_ka":145,"icw_ka":66,"tk":1,"price":13000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb6300","name":"Generic 6300 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":6300,"icu_ka":100,"icm_ka":220,"icw_ka":100,"tk":1,"price":32000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}]},"sel":{"pv":"pv600","inverter":"inv330","battery":"bat5","genset":"dg500"}},"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":null,"grid_mva":500,"grid_xr":12,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}},"weather":{"tamb":"@tamb"}},"pvr":"@pvr","sim":"@sim","lengths":null},"design":{"warn":["5 strings per MPPT draw up to 89 A (1.25 × Isc) > inverter limit 65 A. Add inverters or use string combiners.","PCS → BESS transformer (LV AC, per PCS): 2,092 A exceeds the derated rating 1,648 A. Use a larger cable or more parallel runs."],"circuits":[{"key":"dc","name":"PV string cables (DC, per string, both poles)","kind":"dc","V":1017.5414400000001,"I":17.75,"Iop":13.52,"count":185,"pu":{"@series":8760,"sum":1980.3216079604533,"min":0,"max":0.7142857142857143,"at":[0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143]},"cls":"dc","cab":{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":60,"runs":1,"amp":56,"util":0.3169642857142857,"dv":0.008490629678924918,"ploss":0.08897070469247999,"annual":18391.061737836593,"cost":17760,"lim":1.5},{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","kind":"ac","V":800,"I":238.15698604072062,"count":7,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"lv","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":120,"runs":2,"amp":624,"util":0.38166183660371894,"dv":0.00464642578125,"ploss":1.5333205078125003,"annual":19465.15578292496,"cost":30240,"lim":1.5},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","kind":"ac","V":20000,"I":85.73651497465943,"count":1,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"mv","lossF":1,"dvF":1,"cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":800,"runs":1,"amp":324,"util":0.2646188733785785,"dv":0.0008921137500000001,"ploss":2.6495778375,"annual":4805.112741842047,"cost":22400,"lim":1},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","kind":"ac","V":690,"I":2091.8488014116874,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"lv","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":30,"runs":4,"amp":1648,"util":1.2693257290119462,"dv":0.003681344517958411,"ploss":9.203361294896029,"annual":5842.5175126347585,"cost":3240,"lim":1.5},{"key":"mv_bess","name":"BESS MV feeder","kind":"ac","V":20000,"I":72.16878364870323,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"mv","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":400,"runs":1,"amp":324,"util":0.22274315940957787,"dv":0.00037546875000000004,"ploss":0.9386718750000003,"annual":595.8917283130697,"cost":11200,"lim":1},{"key":"lv_gen","name":"Genset → transformer (LV, per genset)","kind":"ac","V":400,"I":902.1097956087903,"count":2,"gen":true,"cls":"lv","cab":{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":60,"runs":4,"amp":2944,"util":0.30642316426929017,"dv":0.0019840400390625,"ploss":1.2400250244140623,"annual":3033.4499238611447,"cost":64800,"lim":1.5},{"key":"mv_gen","name":"Genset transformer → MV bus","kind":"ac","V":20000,"I":18.042195912175806,"count":2,"gen":true,"genGroup":1,"cls":"mv","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":250,"runs":1,"amp":248,"util":0.07275078996845083,"dv":0.000096683203125,"ploss":0.060427001953125,"annual":147.8214397814096,"cost":11000,"lim":1},{"key":"load","name":"MV feeder to plant load","kind":"ac","V":20000,"I":35.28251645047713,"count":1,"pu":{"@series":8760,"sum":6370.909090909131,"min":0.45454545454545453,"max":1,"at":[0.7272727272727273,0.7272727272727293,0.7272727272727233,0.7272727272727372,0.7272727272727251,0.7272727272727276,0.7272727272727134,0.7272727272727334,0.7272727272727231,0.7272727272727296,0.7272727272727267,0.727272727272751,0.7272727272727053,0.7272727272727473,0.727272727272715,0.7272727272727377,0.7272727272727187,0.727272727272734,0.7272727272727283,0.7272727272727243,0.7272727272727322,0.7272727272727767,0.7272727272726798,0.727272727272711]},"cls":"mv","pf":0.9,"cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":500,"runs":2,"amp":832,"util":0.042406870733746556,"dv":0.00009922723319298248,"ploss":0.08727377083333335,"annual":432.8057762500078,"cost":38000,"lim":1}],"trafos":[{"role":"PV step-up","t":{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.7333333333333333,"annual_kwh":49108.58627999875,"noLoad":22776,"loadLoss":26332.586279998748},{"role":"BESS step-up","t":{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.5,"annual_kwh":39318.830974853874,"noLoad":33288,"loadLoss":6030.830974853871},{"role":"Genset step-up","t":{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":2,"loading":0.25,"annual_kwh":17927.136671187305,"noLoad":14563.5,"loadLoss":3363.636671187306}],"tmin":15,"str":{"ns":27,"nMin":14,"nMax":27,"nMppt":32,"nStrings":185,"nModules":4995,"kwp":2997,"nInv":7,"spi":26.428571428571427,"spm":5,"iMppt":88.75,"vocMax":1455.705,"vmpHot":1017.5414400000001,"vmpCold":1239.07968,"dcac":1.2974025974025973,"pv":{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"inv":{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"ifault":1.2,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"tHot":70,"tModel":46.591109915469474,"bVmp":-0.33599999999999997,"bVmpSrc":"estimated: γPmax − αIsc"},"nTrPV":1,"invPerTr":9,"nB":1,"nTrB":1,"nTrG":2,"nG":2,"gKva":625,"gpt":1,"loss":{"pv_dc":18391.061737836593,"pv_ac":73378.85480476575,"bess":45757.2402158017,"gen":21108.40803482986,"load":432.8057762500078,"pvAc":5822145.527403703,"pvDc":5940964.82388133,"pv_ac_ll":50602.85480476575,"bess_ll":12469.2402158017,"noload_pv_kw":2.6,"noload_bess_kw":3.8,"noload_kw":6.4,"bessThroughput":2350000,"genEnergy":640000},"cost":415640,"hasProfiles":true},"protection":{"F":{"buses":[{"id":"mv","name":"MV main bus","kv":20,"max":{"ik3":14.869431316315275,"ip":41.82146195136083,"ib":14.784679770633373,"ik1":0.3332820389203557,"rx":0.08467705578903373,"kappa":2,"earth":"resistance","z1":[0.0001822284117725347,0.0021520400074672244],"src":{"gen":0.26975908847905916,"grid":14.433750191607668,"conv":0.166623287688126},"ik2":12.877305259756913},"min":{"ik3":14.639365378818036,"ip":41.28390363938006,"ib":14.604360518148889,"ik1":0.30141050294571003,"rx":0.08395441821349982,"kappa":2,"earth":"resistance","z1":[0.00016595193537771762,0.001976690910485431],"src":{"gen":0.11934856889881892,"grid":14.433749537794691,"conv":0.08660254037844387},"ik2":12.67806231333882}},{"id":"pv_end","name":"PV feeder end","kv":20,"max":{"ik3":13.32763091993459,"ip":34.2214269017967,"ib":13.256219986931997,"ik1":0.33203403791371167,"rx":0.18221793401204803,"kappa":1.8254018536385523,"earth":"resistance","z1":[0.0004322284117725348,0.0023720410074672253],"src":{"gen":0.24163662426023857,"grid":12.929027494050104,"conv":0.15759494741316696},"ik2":11.542066948926323},"min":{"ik3":12.919232198285757,"ip":32.09187508276381,"ib":12.890919123141458,"ik1":0.2997829951170959,"rx":0.21687244037441777,"kappa":1.7609825043308156,"earth":"resistance","z1":[0.00047640193537771766,0.0021966919104854316],"src":{"gen":0.10532504888278411,"grid":12.737776327413783,"conv":0.0764266960458137},"ik2":11.188383281105343}},{"id":"pv_lv","name":"PV transformer LV (first on the feeder)","kv":0.8,"max":{"ik3":34.18875551538934,"ip":84.54369575995374,"ib":34.18875551538934,"ik1":0,"rx":0.1293187923498761,"kappa":1.8,"earth":"IT","z1":[0.0030378994842114766,0.023491554699894997],"src":{"gen":0.5869502942664985,"grid":31.405406839484147,"conv":2.197924186581454},"ik2":29.608330800102504},"min":{"ik3":28.20335013322964,"ip":71.59537370769245,"ib":28.20335013322964,"ik1":0,"rx":0.13184609720603943,"kappa":1.8,"earth":"IT","z1":[0.0031974903707518666,0.024251687676086934],"src":{"gen":0.22985844591926288,"grid":27.7985674076918,"conv":0.1755699868987203},"ik2":24.4248176872041}},{"id":"pv_inv","name":"PV inverter terminals","kv":0.8,"max":{"ik3":23.68142490156383,"ip":47.32491937644486,"ib":23.68142490156383,"ik1":0,"rx":0.476150653007118,"kappa":1.4431189871361174,"earth":"IT","z1":[0.014756649484211473,0.030991555699894997],"src":{"gen":0.4050405289146157,"grid":21.67212917567387,"conv":1.6053081189128109},"ik2":20.508715562567673},"min":{"ik3":18.96565815119955,"ip":37.04781350043951,"ib":18.96565815119955,"ik1":0,"rx":0.5590201611582236,"kappa":1.3836618056076104,"earth":"IT","z1":[0.01774983412075186,0.03175168867608693],"src":{"gen":0.1545708821071719,"grid":18.693457481357264,"conv":0.11806400081557991},"ik2":16.42474175843022}},{"id":"bess_mv","name":"BESS MV node","kv":20,"max":{"ik3":14.072478344125802,"ip":38.05551216059983,"ib":13.994608344842145,"ik1":0.3326634735742972,"rx":0.1358191167880436,"kappa":1.9228379853606499,"earth":"resistance","z1":[0.0003072284117725348,0.002262041007467225],"src":{"gen":0.25521618125899737,"grid":13.655616297926478,"conv":0.1623093114274335},"ik2":12.187123740219315},"min":{"ik3":13.759694460215378,"ip":36.53753561788114,"ib":13.72813260996438,"ik1":0.3007094684195397,"rx":0.15391679709104808,"kappa":1.8832124302121571,"earth":"resistance","z1":[0.0003211769353777176,0.0020866919104854313],"src":{"gen":0.11213430543540127,"grid":13.561272616693849,"conv":0.08660254037844387},"ik2":11.916244950858525}},{"id":"bess_lv","name":"BESS transformer LV","kv":0.69,"max":{"ik3":55.728468085121115,"ip":138.68017986135135,"ib":55.728468085121115,"ik1":0,"rx":0.10651080687158417,"kappa":1.8,"earth":"IT","z1":[0.001758459184536397,0.01650967855925175],"src":{"gen":0.9708836607530958,"grid":51.94817458582714,"conv":2.811933696357965},"ik2":48.26226907570521},"min":{"ik3":48.97173423878193,"ip":121.82169521257458,"ib":48.97173423878193,"ik1":0,"rx":0.10824416450162672,"kappa":1.8,"earth":"IT","z1":[0.0018411769353777186,0.017009479853761993],"src":{"gen":0.38103523478604645,"grid":46.08155082813912,"conv":2.5102185616940256},"ik2":42.41076591816533}},{"id":"bess_pcs","name":"BESS PCS terminals","kv":0.69,"max":{"ik3":51.632007631983605,"ip":128.27856944235842,"ib":51.632007631983605,"ik1":0,"rx":0.16822485992120256,"kappa":1.8,"earth":"IT","z1":[0.002984042045279939,0.017738413018609026],"src":{"gen":0.8961501519194082,"grid":47.949477809642396,"conv":2.7887092549617893},"ik2":44.71463025768982},"min":{"ik3":45.37204630843652,"ip":112.65838572804522,"ib":45.37204630843652,"ik1":0,"rx":0.18439884925740066,"kappa":1.8,"earth":"IT","z1":[0.0033631057318490474,0.01823821431311927],"src":{"gen":0.35151385745456915,"grid":42.511301345093244,"conv":2.5102185616940256},"ik2":39.29334472478999}},{"id":"gen_mv","name":"Genset MV node","kv":20,"max":{"ik3":14.293011613442392,"ip":38.53009120410717,"ib":14.210730926132186,"ik1":0.33253884263809114,"rx":0.1386782637985846,"kappa":1.916433799286432,"earth":"resistance","z1":[0.00030863301860653683,0.002225532755838315],"src":{"gen":0.26453311742361924,"grid":13.868738915948988,"conv":0.16010079456739493},"ik2":12.378111153827117},"min":{"ik3":13.990414202266207,"ip":37.00197415598771,"ib":13.955385982830052,"ik1":0.3005784576247317,"rx":0.1576329765222579,"kappa":1.8753385722938387,"earth":"resistance","z1":[0.00032320038038864056,0.0020503348190155147],"src":{"gen":0.11939755734180922,"grid":13.788287012209782,"conv":0.08272976329523558},"ik2":12.116054108629136}},{"id":"gen_lv","name":"Genset transformer LV","kv":0.4,"max":{"ik3":67.55844545509352,"ip":171.1663982793907,"ib":65.25294378269531,"ik1":67.1206773444356,"rx":0.14848768312204869,"kappa":1.8,"earth":"earthed","z1":[0.0033301729803831347,0.02242726743635643],"src":{"gen":7.694236298680112,"grid":59.150626906736804,"conv":0.7153511056672258},"ik2":58.507330004296335},"min":{"ik3":59.17756103389257,"ip":150.2659831501434,"ib":57.2707255914146,"ik1":58.592332346011645,"rx":0.1502290291378313,"kappa":1.8,"earth":"earthed","z1":[0.003461753079845494,0.023043170149688076],"src":{"gen":6.29635409194392,"grid":52.54965802070522,"conv":0.3318927423459455},"ik2":51.24927118935508}},{"id":"gen_term","name":"Genset terminals","kv":0.4,"max":{"ik3":54.19701530913248,"ip":137.33608107001152,"ib":51.77200871861581,"ik1":45.09911863455924,"rx":0.19106957504730196,"kappa":1.8,"earth":"earthed","z1":[0.005302276193308426,0.02775049974333053],"src":{"gen":7.82602963306892,"grid":45.824748185878995,"conv":0.5541916628098705},"ik2":46.93599206700286},"min":{"ik3":47.570471834200674,"ip":119.29791052876864,"ib":45.55782225954866,"ik1":39.521806476311646,"rx":0.20763502027412684,"kappa":1.7775047049400698,"earth":"earthed","z1":[0.005891960400380223,0.028376525273055845],"src":{"gen":6.519405481525508,"grid":40.80513166277719,"conv":0.25771674944126954},"ik2":41.1972370784299}},{"id":"load_end","name":"Load feeder end","kv":20,"max":{"ik3":14.40321965702963,"ip":40.4639206182907,"ib":14.322465115269063,"ik1":0.3329961644779486,"rx":0.10409746598235062,"kappa":1.9977020058818304,"earth":"resistance","z1":[0.0002308534117725347,0.0022176660074672244],"src":{"gen":0.26130114347956124,"grid":13.981198746741022,"conv":0.16139903144212728},"ik2":12.473554119275049},"min":{"ik3":14.13228443671926,"ip":39.480995503791746,"ib":14.099252024126537,"ik1":0.3010911611655001,"rx":0.1108223994110302,"kappa":1.9812305207640577,"earth":"resistance","z1":[0.0002263344603777176,0.0020423169104854307],"src":{"gen":0.11521455193911381,"grid":13.933790753773028,"conv":0.08360278617961846},"ik2":12.238917335706335}}],"dev":{"grid":{"kv":20,"cur":{"mv":{"max":14433.750191607669,"min":14433.749537794693},"pv_end":{"max":12929.027494050104,"min":12737.776327413783},"pv_lv":{"max":1256.216273579366,"min":1111.9426963076721},"pv_inv":{"max":866.885167026955,"min":747.7382992542907},"bess_mv":{"max":13655.616297926477,"min":13561.272616693848},"bess_lv":{"max":1792.2120232110362,"min":1589.8135035707996},"bess_pcs":{"max":1654.2569844326626,"min":1466.6398964057169},"gen_mv":{"max":13868.738915948989,"min":13788.287012209783},"gen_lv":{"max":1183.0125381347364,"min":1050.9931604141048},"gen_term":{"max":916.49496371758,"min":816.102633255544},"load_end":{"max":13981.198746741024,"min":13933.790753773028}}},"mv_pv":{"kv":20,"cur":{"mv":{"max":80.02074730968215,"min":0},"pv_end":{"max":13247.610172624907,"min":12919.232198285756},"pv_lv":{"max":1287.5294733058915,"min":1128.1340053291856},"pv_inv":{"max":888.4936662527551,"min":758.626326047982},"bess_mv":{"max":80.02074730968215,"min":0},"bess_lv":{"max":80.02074730968215,"min":0},"bess_pcs":{"max":80.02074730968215,"min":0},"gen_mv":{"max":80.02074730968215,"min":0},"gen_lv":{"max":80.02074730968215,"min":0},"gen_term":{"max":80.02074730968215,"min":0},"load_end":{"max":80.02074730968215,"min":0}}},"lv_pv":{"kv":0.8,"cur":{"mv":{"max":2000.5186827420537,"min":0},"pv_end":{"max":2000.5186827420537,"min":0},"pv_lv":{"max":32188.236832647282,"min":28203.350133229644},"pv_inv":{"max":22212.341656318873,"min":18965.65815119955},"bess_mv":{"max":2000.5186827420537,"min":0},"bess_lv":{"max":2000.5186827420537,"min":0},"bess_pcs":{"max":2000.5186827420537,"min":0},"gen_mv":{"max":2000.5186827420537,"min":0},"gen_lv":{"max":2000.5186827420537,"min":0},"gen_term":{"max":2000.5186827420537,"min":0},"load_end":{"max":2000.5186827420537,"min":0}}},"mv_bess":{"kv":20,"cur":{"mv":{"max":86.60254037844388,"min":86.60254037844388},"pv_end":{"max":86.60254037844388,"min":86.60254037844388},"pv_lv":{"max":86.60254037844388,"min":86.60254037844388},"pv_inv":{"max":86.60254037844388,"min":86.60254037844388},"bess_mv":{"max":13985.87580374736,"min":13673.091919836934},"bess_lv":{"max":1836.0296085582343,"min":1602.9222908595327},"bess_pcs":{"max":1694.7017229249907,"min":1478.733057262616},"gen_mv":{"max":86.60254037844388,"min":86.60254037844388},"gen_lv":{"max":86.60254037844388,"min":86.60254037844388},"gen_term":{"max":86.60254037844388,"min":86.60254037844388},"load_end":{"max":86.60254037844388,"min":86.60254037844388}}},"lv_bess":{"kv":0.69,"cur":{"mv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_end":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_inv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_pcs":{"max":49121.78907028959,"min":42861.82774674249},"gen_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"gen_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"gen_term":{"max":2510.2185616940255,"min":2510.2185616940255},"load_end":{"max":2510.2185616940255,"min":2510.2185616940255}}},"mv_gen":{"kv":20,"cur":{"mv":{"max":134.87954423952957,"min":119.3485688988189},"pv_end":{"max":120.8183121301193,"min":105.3250488827841},"pv_lv":{"max":11.739005885329968,"min":9.194337836770512},"pv_inv":{"max":8.100810578292315,"min":6.182835284286873},"bess_mv":{"max":127.60809062949866,"min":112.13430543540125},"bess_lv":{"max":16.7477431479909,"min":13.145715600118598},"bess_pcs":{"max":15.458590120609792,"min":12.12722808218263},"gen_mv":{"max":14158.09935959191,"min":13871.016775505015},"gen_lv":{"max":1208.345493208387,"min":1057.6310152610233},"gen_term":{"max":936.120728443364,"min":821.2569682443694},"load_end":{"max":130.65057173978064,"min":115.2145519391138}}},"lv_gen":{"kv":0.4,"cur":{"mv":{"max":6743.977211976478,"min":5967.428444940946},"pv_end":{"max":6040.915606505964,"min":5266.252444139205},"pv_lv":{"max":586.9502942664985,"min":459.7168918385257},"pv_inv":{"max":405.0405289146157,"min":309.1417642143438},"bess_mv":{"max":6380.404531474934,"min":5606.715271770064},"bess_lv":{"max":837.387157399545,"min":657.2857800059301},"bess_pcs":{"max":772.9295060304895,"min":606.3614041091316},"gen_mv":{"max":6746.67263976869,"min":5969.87786709046},"gen_lv":{"max":7141.489473166814,"min":6296.354091943921},"gen_term":{"max":46806.036422168174,"min":41062.84841221846},"load_end":{"max":6532.5285869890295,"min":5760.72759695569}}},"load":{"kv":20,"cur":{"mv":{"max":0,"min":0},"pv_end":{"max":0,"min":0},"pv_lv":{"max":0,"min":0},"pv_inv":{"max":0,"min":0},"bess_mv":{"max":0,"min":0},"bess_lv":{"max":0,"min":0},"bess_pcs":{"max":0,"min":0},"gen_mv":{"max":0,"min":0},"gen_lv":{"max":0,"min":0},"gen_term":{"max":0,"min":0},"load_end":{"max":14403.219657029631,"min":14132.28443671926}}}},"notes":["Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."],"online":1},"dev":{"load":{"key":"load","name":"Load feeder","bus":["mv"],"zone":"load_end","circuit":"load","kv":20,"In":35.28251645047713,"Iz":832,"duty":{"ik3":14.869431316315275,"ip":41.82146195136083,"ib":14.784679770633373,"kappa":2},"sug":{"curve":"SI","pickup":45,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":45,"tms":0.05,"inst":null},"brk":{"id":"vcb1250","name":"Generic 24 kV 1250 A 25 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":1250,"icu_ka":25,"icm_ka":63,"icw_ka":25,"tk":3,"price":24000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":12238.917335706334,"maxFault":14869.431316315275,"chk":[],"tClear":0.16336781836235326,"ith":25.754610519513825,"tI2t":0.16336781836235326},"grid":{"key":"grid","name":"Utility incomer","bus":["mv"],"zone":"mv","kv":20,"In":193.98969044771428,"Iz":null,"duty":{"ik3":14.869431316315275,"ip":41.82146195136083,"ib":14.784679770633373,"kappa":2},"sug":{"curve":"SI","pickup":250,"tms":0.2,"inst":null},"o":{},"set":{"curve":"SI","pickup":250,"tms":0.2,"inst":null},"brk":{"id":"vcb1250","name":"Generic 24 kV 1250 A 25 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":1250,"icu_ka":25,"icm_ka":63,"icw_ka":25,"tk":3,"price":24000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":12499.993771592102,"maxFault":14433.750191607669,"chk":[],"tClear":0.503471273449413,"ith":24.9999886756215,"tI2t":0.503471273449413},"mv_pv":{"key":"mv_pv","name":"PV feeder","bus":["mv"],"zone":"pv_end","circuit":"mv_pv","kv":20,"In":85.73651497465943,"Iz":324,"duty":{"ik3":14.869431316315275,"ip":41.82146195136083,"ib":14.784679770633373,"kappa":2},"sug":{"curve":"SI","pickup":110,"tms":0.15,"inst":1700},"o":{},"set":{"curve":"SI","pickup":110,"tms":0.15,"inst":1700},"brk":{"id":"vcb1250","name":"Generic 24 kV 1250 A 25 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":1250,"icu_ka":25,"icm_ka":63,"icw_ka":25,"tk":3,"price":24000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":11188.383281105342,"maxFault":14789.410569005593,"chk":[],"tClear":0.1,"ith":25.616010519513825,"tI2t":0.1},"lv_pv":{"key":"lv_pv","name":"PV transformer LV incomer","bus":["pv_lv"],"zone":"pv_inv","kv":0.8,"In":2273.3166849341515,"Iz":null,"duty":{"ik3":34.18875551538934,"ip":84.54369575995374,"ib":34.18875551538934,"kappa":1.8},"sug":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":16424.74175843022,"maxFault":32188.236832647282,"chk":[],"tClear":0.1909009207871024,"ith":35.76668273666698,"tI2t":0.1909009207871024},"mv_bess":{"key":"mv_bess","name":"BESS feeder","bus":["mv"],"zone":"bess_mv","circuit":"mv_bess","kv":20,"In":72.16878364870323,"Iz":324,"duty":{"ik3":14.869431316315275,"ip":41.82146195136083,"ib":14.784679770633373,"kappa":2},"sug":{"curve":"SI","pickup":95,"tms":0.2,"inst":2400},"o":{},"set":{"curve":"SI","pickup":95,"tms":0.2,"inst":2400},"brk":{"id":"vcb1250","name":"Generic 24 kV 1250 A 25 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":1250,"icu_ka":25,"icm_ka":63,"icw_ka":25,"tk":3,"price":24000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":11841.244950858525,"maxFault":14782.82877593683,"chk":[],"tClear":0.1,"ith":25.604610519513823,"tI2t":0.1},"lv_bess":{"key":"lv_bess","name":"BESS PCS breaker","bus":["bess_lv","bess_pcs"],"zone":"bess_pcs","circuit":"lv_bess","kv":0.69,"In":2091.8488014116874,"Iz":1648,"duty":{"ik3":55.728468085121115,"ip":138.68017986135135,"ib":55.728468085121115,"kappa":1.8},"sug":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":37119.43168131172,"maxFault":49121.78907028959,"chk":[],"tClear":0.1664076232536765,"ith":55.338774446296675,"tI2t":0.1664076232536765},"mv_gen":{"key":"mv_gen","name":"Genset feeder","bus":["mv"],"zone":"gen_mv","circuit":"mv_gen","kv":20,"In":18.042195912175806,"Iz":248,"duty":{"ik3":14.869431316315275,"ip":41.82146195136083,"ib":14.784679770633373,"kappa":2},"sug":{"curve":"SI","pickup":23,"tms":0.125,"inst":null},"o":{},"set":{"curve":"SI","pickup":23,"tms":0.125,"inst":null},"brk":{"id":"vcb1250","name":"Generic 24 kV 1250 A 25 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":1250,"icu_ka":25,"icm_ka":63,"icw_ka":25,"tk":3,"price":24000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":12012.652903907452,"maxFault":14734.551772075745,"chk":[],"tClear":0.3334195459058831,"ith":25.520992295989224,"tI2t":0.3334195459058831},"lv_gen":{"key":"lv_gen","name":"Genset breaker","bus":["gen_lv","gen_term"],"zone":"gen_lv","circuit":"lv_gen","kv":0.4,"In":902.1097956087903,"Iz":2944,"duty":{"ik3":67.55844545509352,"ip":171.1663982793907,"ib":65.25294378269531,"kappa":1.8},"sug":{"curve":"SI","pickup":1150,"tms":0.225,"inst":null},"o":{},"set":{"curve":"SI","pickup":1150,"tms":0.225,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":5452.802594845536,"maxFault":46806.036422168174,"chk":[],"tClear":0.5601551826305897,"ith":48.642331734606564,"tI2t":0.5601551826305897}},"grading":[{"down":"load","up":"mv_gen","bus":"head","label":"Fault on the load feeder","Id":14869.431316315275,"Iu":134.87954423952957,"td":0.11336781836235324,"tu":0.4859626722380669,"margin":0.37259485387571367,"ok":true},{"down":"load","up":"mv_bess","bus":"head","label":"Fault on the load feeder","Id":14869.431316315275,"Iu":86.60254037844388,"td":0.11336781836235324,"tu":null,"margin":null,"ok":true},{"down":"load","up":"mv_pv","bus":"head","label":"Fault on the load feeder","Id":14869.431316315275,"Iu":80.02074730968215,"td":0.11336781836235324,"tu":null,"margin":null,"ok":true},{"down":"load","up":"grid","bus":"head","label":"Fault on the load feeder","Id":14869.431316315275,"Iu":14433.750191607669,"td":0.11336781836235324,"tu":0.45347127344941296,"margin":0.34010345508705975,"ok":true},{"down":"mv_gen","up":"lv_gen","bus":"mv","label":"Fault on the MV bus","Id":134.87954423952957,"Iu":6743.977211976478,"td":0.4859626722380669,"tu":0.8747328100285204,"margin":0.38877013779045355,"ok":true},{"down":"lv_pv","up":"mv_pv","bus":"pv_inv","label":"Fault on an inverter cable","Id":22212.341656318873,"Iu":888.4936662527551,"td":0.16697885415333652,"tu":0.49219460796118314,"margin":0.3252157538078466,"ok":true},{"down":"lv_bess","up":"mv_bess","bus":"bess_pcs","label":"Fault on a PCS cable","Id":49121.78907028959,"Iu":1694.7017229249907,"td":0.1164076232536765,"tu":0.4720118852135824,"margin":0.3556042619599059,"ok":true}],"cables":[{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":34.18875551538934,"ith":37.55357887425239,"t":0.2169788541533365,"adm":96.86355080338821,"sMin":93.04695992525302,"ok":true,"cleared":true},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":14.869431316315275,"ith":25.754610519513825,"t":0.1,"adm":71.34098401339863,"sMin":86.6417335023363,"ok":true,"cleared":true},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":4,"ik":55.728468085121115,"ith":62.781612477250505,"t":0.1664076232536765,"adm":368.68988879427997,"sMin":68.11319147651606,"ok":true,"cleared":true},{"key":"mv_bess","name":"BESS MV feeder","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":14.869431316315275,"ith":25.754610519513825,"t":0.1,"adm":71.34098401339863,"sMin":86.6417335023363,"ok":true,"cleared":true},{"key":"lv_gen","name":"Genset → transformer (LV, per genset)","cab":{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":4,"ik":67.55844545509352,"ith":70.20889967398689,"t":0.5601551826305897,"adm":481.48459775738513,"sMin":91.86505030613579,"ok":true,"cleared":true},{"key":"mv_gen","name":"Genset transformer → MV bus","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":14.869431316315275,"ith":25.754610519513825,"t":0.3334195459058831,"adm":24.418758784856735,"sMin":158.20589457326668,"ok":false,"cleared":true},{"key":"load","name":"MV feeder to plant load","cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":14.869431316315275,"ith":25.754610519513825,"t":0.16336781836235326,"adm":186.05210408172638,"sMin":55.37074820331126,"ok":true,"cleared":true}],"warn":["BESS PCS breaker: pickup 2,650 A is above the cable rating 1,648 A, so the cable has no overload protection.","Genset transformer → MV bus: 25.8 kA for 0.33 s exceeds the short-time withstand of 150 mm² (24.4 kA); at least 158 mm² per run is needed."],"margin":0.3,"tMax":1,"notes":["Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."]},"loadflow":{"tanL":0.48432210483785254,"vEnd":{"@series":8760,"sum":8784.922181403308,"min":1,"max":1.0084599429466123,"at":[1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466123,1,1.0084599429466123,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466123,1,1.0084599429466121]},"vmin":[1,1,1,1,0.9998289402604328,0.9979562958477683,0.9962999726614069,1,1,1,0.9998845211061397],"vmax":[1,1.0006083616493602,1.0051726521631048,1.0084599429466123,1.000089303829642,1.0009531221212817,1.0018347562079661,1.000053731677908,1.0012281473297264,1.0023336126519446,0.9999386554432224],"lims":[[0.95,1.05],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05]],"viol":0,"lossTot":62982.14548930734,"hours":[{"h":12,"label":"Peak PV hour: 1 Jan 12:00"},{"h":6,"label":"Peak load hour: 1 Jan 06:00"},{"h":1500,"label":"Highest voltage deviation: 4 Mar 12:00"},{"h":8580,"label":"Highest network loss: 24 Dec 12:00"}],"simple":140677.3088316473,"loadTotal":8760000.000000002,"vdMean":0.009156373620245092,"nh":8760},"bus_hours":[{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.00060836164936,1.0051726521631046,1.0084599429466121,0.9998289402604328,0.9979562958477685,0.9962999726614071,1,1,1,0.999911589070177]}},{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.00060836164936,1.0051726521631046,1.0084599429466121,0.9998289402604328,0.9979562958477685,0.9962999726614071,1,1,1,0.999911589070177]}},{"t":4000,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.0003250002148056,1.0030077714824195,1.0047326594242691,0.9999444482953126,0.9993670746769289,0.9988246675532181,1,1,1,0.9999350293291106]}},{"t":8759,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1,1,1,1.000089303829642,1.0009531221212817,1.0018347562079661,1.0000248456365475,1.000579939327269,1.0010903926940895,0.9999185945155936]}}],"week":[3916,3917,3918,3919,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,4080,4081,4082,4083],"autosize":{"count":8,"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc4","lv_pv":"lv240al","mv_pv":"mv95al","lv_bess":"lv630cu","mv_bess":"mv95al","lv_gen":"lv630cu","mv_gen":"mv95al","load":"mv95al"},"runs":{"dc":1,"lv_pv":1,"mv_pv":1,"lv_bess":3,"mv_bess":1,"lv_gen":2,"mv_gen":1,"load":1},"applied":null,"grid_mva":500,"grid_xr":12,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}}},"apply":{"rte_base":{"rte":0.88,"set":0.8707},"pv":{"capacity_kwp":2997,"dc_ac_ratio":1.297,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.0031,"ac_losses":0.00869,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.8707},"aux":{"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8,"pcs_kw_per_mw":0},"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":{"dc_wiring":0.0031,"ac_losses":0.00869,"dc_ac_ratio":1.297,"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8},"grid_mva":500,"grid_xr":12,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}}}}