{"name":"grid_weak_solid","request":{"project":{"location":{"lat":-8.5,"lon":115.2},"econ":{"currency":"USD","bess_capex_kwh":220,"bess_capex_kw":80,"bess_replace_kwh":150,"diesel_om_unit_hour":2},"load":{"kw":"@load"},"pv":{"capacity_kwp":3000,"dc_ac_ratio":1.3,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.015,"ac_losses":0.015,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.88},"diesel":{"units":2,"unit_kw":500,"min_units_online":1,"min_load":0.3,"fuel_model":"linear","strategy":"load_following","reserve_load":0.1,"reserve_pv":0.2},"aux":{"trafo_noload_kw":0,"bess_trafo_noload_kw":0,"pcs_kw_per_mw":0},"equipment":{"lib":{"pv":[{"id":"pv665","name":"Generic 665 Wp mono PERC","manufacturer":"Generic","pmax":665,"vmp":38.3,"imp":17.37,"voc":45.9,"isc":18.55,"n_cells_series":66,"gamma_p":-0.34,"beta_voc":-0.25,"alpha_isc":0.045,"eff":21.4,"length":2.384,"width":1.303,"vsys":1500,"price":0.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv720","name":"Generic 720 Wp n-type TOPCon (210 mm, 132 cells)","manufacturer":"Generic","pmax":720,"vmp":41.2,"imp":17.48,"voc":49.4,"isc":18.4,"n_cells_series":66,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.384,"width":1.303,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"inverter":[{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"ifault":1.2,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv4400","name":"Generic 4.4 MVA central inverter, 1500 V","manufacturer":"Generic","pac_kw":4400,"pdc_max_kw":6000,"vdc_max":1500,"vmppt_min":875,"vmppt_max":1300,"n_mppt":1,"imax_mppt":5000,"eff_euro":98.7,"eff_max":99,"vac":630,"ifault":1.1,"price":25,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv100","name":"Generic 100 kW string inverter, 1100 V","manufacturer":"Generic","pac_kw":100,"pdc_max_kw":150,"vdc_max":1100,"vmppt_min":200,"vmppt_max":1000,"n_mppt":10,"imax_mppt":30,"eff_euro":98.4,"eff_max":98.8,"vac":400,"ifault":1.5,"price":40,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"battery":[{"id":"bat5","name":"Generic 5 MWh LFP container + 2.5 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":5016,"power_kw":2500,"rte":88,"dod":95,"cycle_life":8000,"eol":70,"calendar_fade":1,"vdc":1331,"vac":690,"ifault":1.2,"price_kwh":180,"price_kw":60,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat344","name":"Generic 3.44 MWh LFP container + 1.72 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":3440,"power_kw":1720,"rte":87,"dod":95,"cycle_life":7000,"eol":70,"calendar_fade":1.2,"vdc":1228,"vac":690,"ifault":1.2,"price_kwh":190,"price_kw":70,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat1","name":"Generic 1 MWh LFP cabinet + 500 kW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":1000,"power_kw":500,"rte":86,"dod":90,"cycle_life":6000,"eol":70,"calendar_fade":1.5,"vdc":832,"vac":400,"ifault":1.5,"price_kwh":230,"price_kw":90,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"genset":[{"id":"dg1800","name":"Generic 1800 kWe prime diesel","manufacturer":"Generic","prime_kw":1800,"kva":2250,"voltage":400,"pf":0.8,"xd2":14,"fuel_25":139.8,"fuel_50":239.4,"fuel_75":342.6,"fuel_100":453.4,"min_load":30,"om_hour":2,"price":0,"notes":"Efficiency curve of a 925 kW reference engine, scaled. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg1000","name":"Generic 1000 kWe prime diesel","manufacturer":"Generic","prime_kw":1000,"kva":1250,"voltage":400,"pf":0.8,"xd2":14,"fuel_25":75,"fuel_50":135,"fuel_75":195,"fuel_100":260,"min_load":30,"om_hour":1.5,"price":350,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg500","name":"Generic 500 kWe prime diesel","manufacturer":"Generic","prime_kw":500,"kva":625,"voltage":400,"pf":0.8,"xd2":13,"fuel_25":40,"fuel_50":71,"fuel_75":101,"fuel_100":133,"min_load":30,"om_hour":1,"price":380,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"transformer":[{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr30000","name":"Generic 30 MVA 20/150 kV ONAN/ONAF","manufacturer":"Generic","kva":30000,"hv_kv":150,"lv_kv":20,"z":10,"p0":15,"pk":130,"vector":"YNd11","cooling":"ONAN/ONAF","price":900000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"cable":[{"id":"dc4","name":"PV DC 1×4 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":4,"rating":"1.5 kV DC","r20":5.09,"x":0,"ampacity":55,"price":0.6,"notes":"H1Z2Z2-K class. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc10","name":"PV DC 1×10 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":10,"rating":"1.5 kV DC","r20":1.95,"x":0,"ampacity":98,"price":1.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv95al","name":"LV 1×95 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":95,"rating":"0.6/1 kV","r20":0.32,"x":0.085,"ampacity":220,"price":3,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv95al","name":"MV 3×1×95 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":95,"rating":"12/20 kV","r20":0.32,"x":0.13,"ampacity":245,"price":18,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv630al","name":"MV 3×1×630 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":630,"rating":"12/20 kV","r20":0.0469,"x":0.1,"ampacity":660,"price":55,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"breaker":[{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb1250","name":"Generic 24 kV 1250 A 25 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":1250,"icu_ka":25,"icm_ka":63,"icw_ka":25,"tk":3,"price":24000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb2500","name":"Generic 24 kV 2500 A 31.5 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":2500,"icu_ka":31.5,"icm_ka":80,"icw_ka":31.5,"tk":3,"price":38000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mccb630","name":"Generic 630 A moulded-case breaker, 690 V","manufacturer":"Generic","kind":"MCCB","ur_kv":0.69,"ir":630,"icu_ka":36,"icm_ka":76,"icw_ka":null,"tk":null,"price":2500,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb1600","name":"Generic 1600 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":1600,"icu_ka":50,"icm_ka":105,"icw_ka":50,"tk":1,"price":9000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb2500","name":"Generic 2500 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":2500,"icu_ka":66,"icm_ka":145,"icw_ka":66,"tk":1,"price":13000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb6300","name":"Generic 6300 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":6300,"icu_ka":100,"icm_ka":220,"icw_ka":100,"tk":1,"price":32000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}]},"sel":{"pv":"pv600","inverter":"inv330","battery":"bat5","genset":"dg500"}},"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":null,"grid_mva":40,"grid_xr":6,"mv_earthing":"solid","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}},"weather":{"tamb":"@tamb"}},"pvr":"@pvr","sim":"@sim","lengths":null},"design":{"warn":["5 strings per MPPT draw up to 89 A (1.25 × Isc) > inverter limit 65 A. Add inverters or use string combiners.","PCS → BESS transformer (LV AC, per PCS): 2,092 A exceeds the derated rating 1,648 A. Use a larger cable or more parallel runs."],"circuits":[{"key":"dc","name":"PV string cables (DC, per string, both poles)","kind":"dc","V":1017.5414400000001,"I":17.75,"Iop":13.52,"count":185,"pu":{"@series":8760,"sum":1980.3216079604533,"min":0,"max":0.7142857142857143,"at":[0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143]},"cls":"dc","cab":{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":60,"runs":1,"amp":56,"util":0.3169642857142857,"dv":0.008490629678924918,"ploss":0.08897070469247999,"annual":18391.061737836593,"cost":17760,"lim":1.5},{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","kind":"ac","V":800,"I":238.15698604072062,"count":7,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"lv","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":120,"runs":2,"amp":624,"util":0.38166183660371894,"dv":0.00464642578125,"ploss":1.5333205078125003,"annual":19465.15578292496,"cost":30240,"lim":1.5},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","kind":"ac","V":20000,"I":85.73651497465943,"count":1,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"mv","lossF":1,"dvF":1,"cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":800,"runs":1,"amp":324,"util":0.2646188733785785,"dv":0.0008921137500000001,"ploss":2.6495778375,"annual":4805.112741842047,"cost":22400,"lim":1},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","kind":"ac","V":690,"I":2091.8488014116874,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"lv","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":30,"runs":4,"amp":1648,"util":1.2693257290119462,"dv":0.003681344517958411,"ploss":9.203361294896029,"annual":5842.5175126347585,"cost":3240,"lim":1.5},{"key":"mv_bess","name":"BESS MV feeder","kind":"ac","V":20000,"I":72.16878364870323,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"mv","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":400,"runs":1,"amp":324,"util":0.22274315940957787,"dv":0.00037546875000000004,"ploss":0.9386718750000003,"annual":595.8917283130697,"cost":11200,"lim":1},{"key":"lv_gen","name":"Genset → transformer (LV, per genset)","kind":"ac","V":400,"I":902.1097956087903,"count":2,"gen":true,"cls":"lv","cab":{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":60,"runs":4,"amp":2944,"util":0.30642316426929017,"dv":0.0019840400390625,"ploss":1.2400250244140623,"annual":3033.4499238611447,"cost":64800,"lim":1.5},{"key":"mv_gen","name":"Genset transformer → MV bus","kind":"ac","V":20000,"I":18.042195912175806,"count":2,"gen":true,"genGroup":1,"cls":"mv","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":250,"runs":1,"amp":248,"util":0.07275078996845083,"dv":0.000096683203125,"ploss":0.060427001953125,"annual":147.8214397814096,"cost":11000,"lim":1},{"key":"load","name":"MV feeder to plant load","kind":"ac","V":20000,"I":35.28251645047713,"count":1,"pu":{"@series":8760,"sum":6370.909090909131,"min":0.45454545454545453,"max":1,"at":[0.7272727272727273,0.7272727272727293,0.7272727272727233,0.7272727272727372,0.7272727272727251,0.7272727272727276,0.7272727272727134,0.7272727272727334,0.7272727272727231,0.7272727272727296,0.7272727272727267,0.727272727272751,0.7272727272727053,0.7272727272727473,0.727272727272715,0.7272727272727377,0.7272727272727187,0.727272727272734,0.7272727272727283,0.7272727272727243,0.7272727272727322,0.7272727272727767,0.7272727272726798,0.727272727272711]},"cls":"mv","pf":0.9,"cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":500,"runs":2,"amp":832,"util":0.042406870733746556,"dv":0.00009922723319298248,"ploss":0.08727377083333335,"annual":432.8057762500078,"cost":38000,"lim":1}],"trafos":[{"role":"PV step-up","t":{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.7333333333333333,"annual_kwh":49108.58627999875,"noLoad":22776,"loadLoss":26332.586279998748},{"role":"BESS step-up","t":{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.5,"annual_kwh":39318.830974853874,"noLoad":33288,"loadLoss":6030.830974853871},{"role":"Genset step-up","t":{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":2,"loading":0.25,"annual_kwh":17927.136671187305,"noLoad":14563.5,"loadLoss":3363.636671187306}],"tmin":15,"str":{"ns":27,"nMin":14,"nMax":27,"nMppt":32,"nStrings":185,"nModules":4995,"kwp":2997,"nInv":7,"spi":26.428571428571427,"spm":5,"iMppt":88.75,"vocMax":1455.705,"vmpHot":1017.5414400000001,"vmpCold":1239.07968,"dcac":1.2974025974025973,"pv":{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"inv":{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"ifault":1.2,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"tHot":70,"tModel":46.591109915469474,"bVmp":-0.33599999999999997,"bVmpSrc":"estimated: γPmax − αIsc"},"nTrPV":1,"invPerTr":9,"nB":1,"nTrB":1,"nTrG":2,"nG":2,"gKva":625,"gpt":1,"loss":{"pv_dc":18391.061737836593,"pv_ac":73378.85480476575,"bess":45757.2402158017,"gen":21108.40803482986,"load":432.8057762500078,"pvAc":5822145.527403703,"pvDc":5940964.82388133,"pv_ac_ll":50602.85480476575,"bess_ll":12469.2402158017,"noload_pv_kw":2.6,"noload_bess_kw":3.8,"noload_kw":6.4,"bessThroughput":2350000,"genEnergy":640000},"cost":415640,"hasProfiles":true},"protection":{"F":{"buses":[{"id":"mv","name":"MV main bus","kv":20,"max":{"ik3":1.5910735849882462,"ip":3.983066948835108,"ib":1.5063220393063432,"ik1":1.5910735849882465,"rx":0.16487325394263314,"kappa":1.8602476806496056,"earth":"solid","z1":[0.003626444367972883,0.021995346614768017],"src":{"gen":0.26975908847905916,"grid":1.1547004969614494,"conv":0.166623287688126},"ik2":1.3779101438902002},"min":{"ik3":1.360649155719861,"ip":3.469970731607577,"ib":1.3256442950507135,"ik1":1.360649155719861,"rx":0.16601920514358917,"kappa":1.8578890803189363,"earth":"solid","z1":[0.0037108917992610246,0.022352183869640222],"src":{"gen":0.11934856889881892,"grid":1.1547004928196691,"conv":0.08660254037844387},"ik2":1.178356734491248}},{"id":"pv_end","name":"PV feeder end","kv":20,"max":{"ik3":1.5737374177146017,"ip":3.899732880435774,"ib":1.4904466566190973,"ik1":1.5617180696163502,"rx":0.174493977550725,"kappa":1.8406957337603562,"earth":"solid","z1":[0.0038764443679728824,0.022215347614768018],"src":{"gen":0.266664167795383,"grid":1.1414527266207124,"conv":0.16562970487693207},"ik2":1.3628965826269677},"min":{"ik3":1.3446574710247325,"ip":3.3855884034074677,"ib":1.310321620941327,"ik1":1.3341034244636993,"rx":0.17815474321538824,"kappa":1.8334030195852835,"earth":"solid","z1":[0.004021341799261025,0.02257218486964022],"src":{"gen":0.11794586734668008,"grid":1.1411293190010137,"conv":0.08558470230188511},"ik2":1.1645075292959561}},{"id":"pv_lv","name":"PV transformer LV (first on the feeder)","kv":0.8,"max":{"ik3":20.396044799768696,"ip":48.41032471506579,"ib":19.889431060005418,"ik1":0,"rx":0.1495820049927208,"kappa":1.8,"earth":"IT","z1":[0.006482115440411825,0.04333486130719579],"src":{"gen":3.275103249772093,"grid":14.019039623220936,"conv":3.1020146926474004},"ik2":17.663492933325184},"min":{"ik3":16.277430894517337,"ip":40.20587397913545,"ib":16.110025587656565,"ik1":0,"rx":0.1510834907932932,"kappa":1.8,"earth":"IT","z1":[0.006742430234635176,0.04462718063524173],"src":{"gen":1.4229987251379734,"grid":13.767549492709831,"conv":1.0869118449409678},"ik2":14.096668662997672}},{"id":"pv_inv","name":"PV inverter terminals","kv":0.8,"max":{"ik3":16.605291482892454,"ip":34.55784770739527,"ib":16.34077766046896,"ik1":0,"rx":0.3580390427817771,"kappa":1.5579823101979782,"earth":"IT","z1":[0.01820086544041182,0.05083486230719579],"src":{"gen":2.6577511757832615,"grid":11.376471579807555,"conv":2.5711602369748707},"ik2":14.380604261430237},"min":{"ik3":13.046918351530342,"ip":27.127539667705086,"ib":12.979121399629449,"ik1":0,"rx":0.4085157362553123,"kappa":1.5038838161913572,"earth":"IT","z1":[0.021294773984635168,0.05212718163524173],"src":{"gen":1.140582214817471,"grid":11.035162446460781,"conv":0.871197069620642},"ik2":11.298962733526666}},{"id":"bess_mv","name":"BESS MV node","kv":20,"max":{"ik3":1.5824097817613305,"ip":3.9410161859630786,"ib":1.498391193265689,"ik1":1.5763388668858238,"rx":0.16970754920255762,"kappa":1.8503525335683073,"earth":"solid","z1":[0.0037514443679728844,0.022105347614768026],"src":{"gen":0.2682056257722638,"grid":1.1480509187408927,"conv":0.16616247190091252},"ik2":1.3704070702023017},"min":{"ik3":1.3531399404705444,"ip":3.42800452043595,"ib":1.3184705411213706,"ik1":1.3478179087517723,"rx":0.1721166850730736,"kappa":1.8454746790659207,"earth":"solid","z1":[0.0038661167992610243,0.02246218486964022],"src":{"gen":0.11864512988586028,"grid":1.1478947021643948,"conv":0.08660254037844387},"ik2":1.1718535633228544}},{"id":"bess_lv","name":"BESS transformer LV","kv":0.69,"max":{"ik3":27.842362006948843,"ip":66.44215067844533,"ib":26.936325958701158,"ik1":0,"rx":0.1431154860295653,"kappa":1.8,"earth":"IT","z1":[0.005202675140736747,0.036352985166552554],"src":{"gen":4.530703101206526,"grid":19.393619514524993,"conv":3.9181953889510766},"ik2":24.112192799380384},"min":{"ik3":23.555546993957993,"ip":57.122645142775234,"ib":23.23122386736932,"ik1":0,"rx":0.14407170566137428,"kappa":1.8,"earth":"IT","z1":[0.005386116799261027,0.037384972812916785],"src":{"gen":1.9714583439501858,"grid":19.073910498773117,"conv":2.5102185616940256},"ik2":20.39970209680579}},{"id":"bess_pcs","name":"BESS PCS terminals","kv":0.69,"max":{"ik3":26.90944673587761,"ip":64.12599998264993,"ib":26.077922454295955,"ik1":0,"rx":0.17104746843591684,"kappa":1.8,"earth":"IT","z1":[0.006428258001480287,0.037581719625909824],"src":{"gen":4.363849391375779,"grid":18.679404239155765,"conv":3.866343358099397},"ik2":23.30426447505425},"min":{"ik3":22.774506059508568,"ip":55.13443951469476,"ib":22.48094920326682,"ik1":0,"rx":0.17890138201499667,"kappa":1.8,"earth":"IT","z1":[0.006908045595732358,0.03861370727227407],"src":{"gen":1.8982929537238988,"grid":18.36603345482413,"conv":2.5102185616940256},"ik2":19.72330080617705}},{"id":"gen_mv","name":"Genset MV node","kv":20,"max":{"ik3":1.5855064503213776,"ip":3.9516524450174972,"ib":1.5009748050121121,"ik1":1.580579220664687,"rx":0.16914065549516913,"kappa":1.8515054743496198,"earth":"solid","z1":[0.003730626625149306,0.022056356670888375],"src":{"gen":0.2692929792339816,"grid":1.1502486372184573,"conv":0.1659808843041699},"ik2":1.373088863842403},"min":{"ik3":1.3557120631267094,"ip":3.437896415567284,"ib":1.3206838436905544,"ik1":1.3513287235133253,"rx":0.17135453216158103,"kappa":1.847014023823091,"earth":"solid","z1":[0.0038406334805228194,0.02241337554411017],"src":{"gen":0.11939755734180922,"grid":1.1500686641014384,"conv":0.08625515321087011},"ik2":1.1740810868847429}},{"id":"gen_lv","name":"Genset transformer LV","kv":0.4,"max":{"ik3":43.11423722516537,"ip":104.89874461665464,"ib":40.2859150533809,"ik1":49.89720998264466,"rx":0.15932826903048108,"kappa":1.8,"earth":"earthed","z1":[0.006141878277962749,0.038548578449614276],"src":{"gen":10.455389671748788,"grid":28.370218981373114,"conv":4.288766686131641},"ik2":37.33802470178191},"min":{"ik3":36.4296241334871,"ip":90.24015371002191,"ib":34.522788691009126,"ik1":42.050413712894574,"rx":0.160632170498628,"kappa":1.8,"earth":"earthed","z1":[0.006354235467987855,0.039557676698654384],"src":{"gen":6.29635409194392,"grid":27.928396827625715,"conv":2.204873520754876},"ik2":31.548979949918497}},{"id":"gen_term","name":"Genset terminals","kv":0.4,"max":{"ik3":38.55701862537158,"ip":93.94670202730549,"ib":35.78767521998944,"ik1":38.026455053571624,"rx":0.1798217590395661,"kappa":1.8,"earth":"earthed","z1":[0.007698418599973892,0.04281138523553211],"src":{"gen":10.26863803490189,"grid":24.57709248967244,"conv":3.7153543150614667},"ik2":33.39135762376154},"min":{"ik3":32.652649808386876,"ip":80.95619323960148,"ib":30.64000023373486,"ik1":32.168871479390006,"rx":0.18886410697355055,"kappa":1.8,"earth":"earthed","z1":[0.00827823049492191,0.043831676794369584],"src":{"gen":6.519405481525508,"grid":24.226525952613557,"conv":1.9126205454070646},"ik2":28.278024234940116}},{"id":"load_end","name":"Load feeder end","kv":20,"max":{"ik3":1.5859021056753582,"ip":3.963044686472351,"ib":1.5015641860374813,"ik1":1.5824707083207907,"rx":0.16658691491746486,"kappa":1.8567236183920899,"earth":"solid","z1":[0.003675069367972883,0.022060972614768023],"src":{"gen":0.2688822883368813,"grid":1.1509473646180064,"conv":0.1660817106715414},"ik2":1.3734315114300935},"min":{"ik3":1.3561791655165976,"ip":3.4504527079729757,"ib":1.321361273770363,"ik1":1.3532120512065042,"rx":0.16822670663151404,"kappa":1.8533683850119709,"earth":"solid","z1":[0.003771274324261026,0.022417809869640225],"src":{"gen":0.11895648624363293,"grid":1.1509070829837027,"conv":0.086318034629521},"ik2":1.1744856094205545}}],"dev":{"grid":{"kv":20,"cur":{"mv":{"max":1154.7004969614495,"min":1154.700492819669},"pv_end":{"max":1141.4527266207126,"min":1141.1293190010138},"pv_lv":{"max":560.7615849288376,"min":550.7019797083933},"pv_inv":{"max":455.0588631923023,"min":441.4064978584313},"bess_mv":{"max":1148.050918740893,"min":1147.8947021643949},"bess_lv":{"max":669.0798732511122,"min":658.0499122076725},"bess_pcs":{"max":644.4394462508737,"min":633.6281541914324},"gen_mv":{"max":1150.2486372184571,"min":1150.0686641014386},"gen_lv":{"max":567.4043796274624,"min":558.5679365525144},"gen_term":{"max":491.541849793449,"min":484.53051905227125},"load_end":{"max":1150.9473646180063,"min":1150.9070829837026}}},"mv_pv":{"kv":20,"cur":{"mv":{"max":80.02074730968215,"min":0},"pv_end":{"max":1493.7166704049196,"min":1344.6574710247328},"pv_lv":{"max":735.821044681066,"min":651.0972357806936},"pv_inv":{"max":597.119876084291,"min":521.8767340612138},"bess_mv":{"max":80.02074730968215,"min":0},"bess_lv":{"max":80.02074730968215,"min":0},"bess_pcs":{"max":80.02074730968215,"min":0},"gen_mv":{"max":80.02074730968215,"min":0},"gen_lv":{"max":80.02074730968215,"min":0},"gen_term":{"max":80.02074730968215,"min":0},"load_end":{"max":80.02074730968215,"min":0}}},"lv_pv":{"kv":0.8,"cur":{"mv":{"max":2000.5186827420537,"min":0},"pv_end":{"max":2000.5186827420537,"min":0},"pv_lv":{"max":18395.52611702665,"min":16277.430894517338},"pv_inv":{"max":14927.996902107276,"min":13046.918351530341},"bess_mv":{"max":2000.5186827420537,"min":0},"bess_lv":{"max":2000.5186827420537,"min":0},"bess_pcs":{"max":2000.5186827420537,"min":0},"gen_mv":{"max":2000.5186827420537,"min":0},"gen_lv":{"max":2000.5186827420537,"min":0},"gen_term":{"max":2000.5186827420537,"min":0},"load_end":{"max":2000.5186827420537,"min":0}}},"mv_bess":{"kv":20,"cur":{"mv":{"max":86.60254037844388,"min":86.60254037844388},"pv_end":{"max":86.60254037844388,"min":86.60254037844388},"pv_lv":{"max":86.60254037844388,"min":86.60254037844388},"pv_inv":{"max":86.60254037844388,"min":86.60254037844388},"bess_mv":{"max":1495.8072413828868,"min":1266.5374000921008},"bess_lv":{"max":873.9589488612912,"min":726.063830913107},"bess_pcs":{"max":841.7733720093337,"min":699.1179186746019},"gen_mv":{"max":86.60254037844388,"min":86.60254037844388},"gen_lv":{"max":86.60254037844388,"min":86.60254037844388},"gen_term":{"max":86.60254037844388,"min":86.60254037844388},"load_end":{"max":86.60254037844388,"min":86.60254037844388}}},"lv_bess":{"kv":0.69,"cur":{"mv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_end":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_inv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_pcs":{"max":24399.228174183587,"min":20264.287497814545},"gen_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"gen_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"gen_term":{"max":2510.2185616940255,"min":2510.2185616940255},"load_end":{"max":2510.2185616940255,"min":2510.2185616940255}}},"mv_gen":{"kv":20,"cur":{"mv":{"max":134.87954423952957,"min":119.3485688988189},"pv_end":{"max":133.3320838976915,"min":117.94586734668},"pv_lv":{"max":65.50206499544186,"min":56.91994900551893},"pv_inv":{"max":53.15502351566523,"min":45.623288592698835},"bess_mv":{"max":134.10281288613191,"min":118.64512988586026},"bess_lv":{"max":78.15462849581256,"min":68.01531286628139},"bess_pcs":{"max":75.27640200123219,"min":65.49110690347449},"gen_mv":{"max":1450.5839379432693,"min":1236.3238173123086},"gen_lv":{"max":719.4551966088386,"min":602.6654069676118},"gen_term":{"max":623.2633213314409,"min":522.7829299604125},"load_end":{"max":134.44114416844067,"min":118.95648624363294}}},"lv_gen":{"kv":0.4,"cur":{"mv":{"max":6743.977211976478,"min":5967.428444940946},"pv_end":{"max":6666.604194884575,"min":5897.293367334003},"pv_lv":{"max":3275.1032497720926,"min":2845.997450275947},"pv_inv":{"max":2657.7511757832617,"min":2281.164429634942},"bess_mv":{"max":6705.140644306595,"min":5932.256494293014},"bess_lv":{"max":3907.7314247906274,"min":3400.7656433140696},"bess_pcs":{"max":3763.820100061609,"min":3274.5553451737255},"gen_mv":{"max":6746.67263976869,"min":5969.87786709046},"gen_lv":{"max":7141.489473166814,"min":6296.354091943921},"gen_term":{"max":31163.16606657204,"min":26139.146498020622},"load_end":{"max":6722.057208422034,"min":5947.824312181647}}},"load":{"kv":20,"cur":{"mv":{"max":0,"min":0},"pv_end":{"max":0,"min":0},"pv_lv":{"max":0,"min":0},"pv_inv":{"max":0,"min":0},"bess_mv":{"max":0,"min":0},"bess_lv":{"max":0,"min":0},"bess_pcs":{"max":0,"min":0},"gen_mv":{"max":0,"min":0},"gen_lv":{"max":0,"min":0},"gen_term":{"max":0,"min":0},"load_end":{"max":1585.9021056753581,"min":1356.1791655165978}}}},"notes":["Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."],"online":1},"dev":{"load":{"key":"load","name":"Load feeder","bus":["mv"],"zone":"load_end","circuit":"load","kv":20,"In":35.28251645047713,"Iz":832,"duty":{"ik3":1.5910735849882462,"ip":3.983066948835108,"ib":1.5063220393063432,"kappa":1.8602476806496056},"sug":{"curve":"SI","pickup":45,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":45,"tms":0.05,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":1174.4856094205545,"maxFault":1591.0735849882462,"chk":[],"tClear":0.16336781836235326,"ith":1.8850391946144982,"tI2t":0.16336781836235326},"grid":{"key":"grid","name":"Utility incomer","bus":["mv"],"zone":"mv","kv":20,"In":193.98969044771428,"Iz":null,"duty":{"ik3":1.5910735849882462,"ip":3.983066948835108,"ib":1.5063220393063432,"kappa":1.8602476806496056},"sug":{"curve":"SI","pickup":250,"tms":0.1,"inst":null},"o":{},"set":{"curve":"SI","pickup":250,"tms":0.1,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":999.9999605442441,"maxFault":1154.7004969614495,"chk":[],"tClear":0.5005115688698523,"ith":1.2289418838815689,"tI2t":0.5005115688698523},"mv_pv":{"key":"mv_pv","name":"PV feeder","bus":["mv"],"zone":"pv_end","circuit":"mv_pv","kv":20,"In":85.73651497465943,"Iz":324,"duty":{"ik3":1.5910735849882462,"ip":3.983066948835108,"ib":1.5063220393063432,"kappa":1.8602476806496056},"sug":{"curve":"SI","pickup":110,"tms":0.125,"inst":null},"o":{},"set":{"curve":"SI","pickup":110,"tms":0.125,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":1164.5075292959561,"maxFault":1511.0528376785642,"chk":[],"tClear":0.3752854845479295,"ith":1.6393419748691298,"tI2t":0.3752854845479295},"lv_pv":{"key":"lv_pv","name":"PV transformer LV incomer","bus":["pv_lv"],"zone":"pv_inv","kv":0.8,"In":2273.3166849341515,"Iz":null,"duty":{"ik3":20.396044799768696,"ip":48.41032471506579,"ib":19.889431060005418,"kappa":1.8},"sug":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":11298.962733526665,"maxFault":18395.52611702665,"chk":[],"tClear":0.23421060101160396,"ith":20.078410839347807,"tI2t":0.23421060101160396},"mv_bess":{"key":"mv_bess","name":"BESS feeder","bus":["mv"],"zone":"bess_mv","circuit":"mv_bess","kv":20,"In":72.16878364870323,"Iz":324,"duty":{"ik3":1.5910735849882462,"ip":3.983066948835108,"ib":1.5063220393063432,"kappa":1.8602476806496056},"sug":{"curve":"SI","pickup":95,"tms":0.15,"inst":null},"o":{},"set":{"curve":"SI","pickup":95,"tms":0.15,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":1096.8535633228546,"maxFault":1504.4710446098024,"chk":[],"tClear":0.41971197494484597,"ith":1.6191590526043107,"tI2t":0.41971197494484597},"lv_bess":{"key":"lv_bess","name":"BESS PCS breaker","bus":["bess_lv","bess_pcs"],"zone":"bess_pcs","circuit":"lv_bess","kv":0.69,"In":2091.8488014116874,"Iz":1648,"duty":{"ik3":27.842362006948843,"ip":66.44215067844533,"ib":26.936325958701158,"kappa":1.8},"sug":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":17549.387762698792,"maxFault":24399.228174183587,"chk":[],"tClear":0.2041841348207163,"ith":26.943809775312403,"tI2t":0.2041841348207163},"mv_gen":{"key":"mv_gen","name":"Genset feeder","bus":["mv"],"zone":"gen_mv","circuit":"mv_gen","kv":20,"In":18.042195912175806,"Iz":248,"duty":{"ik3":1.5910735849882462,"ip":3.983066948835108,"ib":1.5063220393063432,"kappa":1.8602476806496056},"sug":{"curve":"SI","pickup":23,"tms":0.125,"inst":null},"o":{},"set":{"curve":"SI","pickup":23,"tms":0.125,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":1070.6878330962106,"maxFault":1456.1940407487166,"chk":[],"tClear":0.3334195459058831,"ith":1.5946681526653148,"tI2t":0.3334195459058831},"lv_gen":{"key":"lv_gen","name":"Genset breaker","bus":["gen_lv","gen_term"],"zone":"gen_lv","circuit":"lv_gen","kv":0.4,"In":902.1097956087903,"Iz":2944,"duty":{"ik3":43.11423722516537,"ip":104.89874461665464,"ib":40.2859150533809,"kappa":1.8},"sug":{"curve":"SI","pickup":1150,"tms":0.225,"inst":null},"o":{},"set":{"curve":"SI","pickup":1150,"tms":0.225,"inst":null},"brk":{"id":"acb1600","name":"Generic 1600 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":1600,"icu_ka":50,"icm_ka":105,"icw_ka":50,"tk":1,"price":9000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":5452.802594845536,"maxFault":31163.16606657204,"chk":[],"tClear":0.5601551826305897,"ith":32.385759991266816,"tI2t":0.5601551826305897}},"grading":[{"down":"load","up":"mv_gen","bus":"head","label":"Fault on the load feeder","Id":1591.0735849882462,"Iu":134.87954423952957,"td":0.11336781836235324,"tu":0.4859626722380669,"margin":0.37259485387571367,"ok":true},{"down":"load","up":"mv_bess","bus":"head","label":"Fault on the load feeder","Id":1591.0735849882462,"Iu":86.60254037844388,"td":0.11336781836235324,"tu":null,"margin":null,"ok":true},{"down":"load","up":"mv_pv","bus":"head","label":"Fault on the load feeder","Id":1591.0735849882462,"Iu":80.02074730968215,"td":0.11336781836235324,"tu":null,"margin":null,"ok":true},{"down":"load","up":"grid","bus":"head","label":"Fault on the load feeder","Id":1591.0735849882462,"Iu":1154.7004969614495,"td":0.11336781836235324,"tu":0.4505115688698523,"margin":0.337143750507499,"ok":true},{"down":"mv_gen","up":"lv_gen","bus":"mv","label":"Fault on the MV bus","Id":134.87954423952957,"Iu":6743.977211976478,"td":0.4859626722380669,"tu":0.8747328100285204,"margin":0.38877013779045355,"ok":true},{"down":"lv_pv","up":"mv_pv","bus":"pv_inv","label":"Fault on an inverter cable","Id":14927.996902107276,"Iu":597.119876084291,"td":0.20788225766339705,"tu":0.5085496282905492,"margin":0.3006673706271521,"ok":true},{"down":"lv_bess","up":"mv_bess","bus":"bess_pcs","label":"Fault on a PCS cable","Id":24399.228174183587,"Iu":841.7733720093337,"td":0.1541841348207163,"tu":0.4708669987103637,"margin":0.3166828638896474,"ok":true}],"cables":[{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":20.396044799768696,"ith":22.0972674841332,"t":0.25788225766339706,"adm":88.85018965279522,"sMin":59.688608622177824,"ok":true,"cleared":true},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":1.5910735849882462,"ith":1.7256476895446262,"t":0.3767624595782543,"adm":36.754056923277986,"sMin":11.268291997132081,"ok":true,"cleared":true},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":4,"ik":27.842362006948843,"ith":30.746026073249606,"t":0.2041841348207163,"adm":332.8410160876378,"sMin":36.94980436564237,"ok":true,"cleared":true},{"key":"mv_bess","name":"BESS MV feeder","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":1.5910735849882462,"ith":1.7121419070871984,"t":0.42050816797560675,"adm":34.78979561375412,"sMin":11.811338654098703,"ok":true,"cleared":true},{"key":"lv_gen","name":"Genset → transformer (LV, per genset)","cab":{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":4,"ik":43.11423722516537,"ith":44.805695801188506,"t":0.5601551826305897,"adm":481.48459775738513,"sMin":58.62615021586284,"ok":true,"cleared":true},{"key":"mv_gen","name":"Genset transformer → MV bus","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":1.5910735849882462,"ith":1.7423738207466102,"t":0.3334195459058831,"adm":24.418758784856735,"sMin":10.70308591090515,"ok":true,"cleared":true},{"key":"load","name":"MV feeder to plant load","cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":1.5910735849882462,"ith":1.8850391946144982,"t":0.16336781836235326,"adm":186.05210408172638,"sMin":4.0527124461574795,"ok":true,"cleared":true}],"warn":["BESS PCS breaker: pickup 2,650 A is above the cable rating 1,648 A, so the cable has no overload protection."],"margin":0.3,"tMax":1,"notes":["Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."]},"loadflow":{"tanL":0.48432210483785254,"vEnd":{"@series":8760,"sum":8784.922181403308,"min":1,"max":1.0084599429466123,"at":[1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466123,1,1.0084599429466123,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466121,1,1.0084599429466123,1,1.0084599429466121]},"vmin":[1,1,1,1,0.9998289402604328,0.9979562958477683,0.9962999726614069,1,1,1,0.9998845211061397],"vmax":[1,1.0006083616493602,1.0051726521631048,1.0084599429466123,1.000089303829642,1.0009531221212817,1.0018347562079661,1.000053731677908,1.0012281473297264,1.0023336126519446,0.9999386554432224],"lims":[[0.95,1.05],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05]],"viol":0,"lossTot":62982.14548930734,"hours":[{"h":12,"label":"Peak PV hour: 1 Jan 12:00"},{"h":6,"label":"Peak load hour: 1 Jan 06:00"},{"h":1500,"label":"Highest voltage deviation: 4 Mar 12:00"},{"h":8580,"label":"Highest network loss: 24 Dec 12:00"}],"simple":140677.3088316473,"loadTotal":8760000.000000002,"vdMean":0.009156373620245092,"nh":8760},"bus_hours":[{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.00060836164936,1.0051726521631046,1.0084599429466121,0.9998289402604328,0.9979562958477685,0.9962999726614071,1,1,1,0.999911589070177]}},{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.00060836164936,1.0051726521631046,1.0084599429466121,0.9998289402604328,0.9979562958477685,0.9962999726614071,1,1,1,0.999911589070177]}},{"t":4000,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.0003250002148056,1.0030077714824195,1.0047326594242691,0.9999444482953126,0.9993670746769289,0.9988246675532181,1,1,1,0.9999350293291106]}},{"t":8759,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1,1,1,1.000089303829642,1.0009531221212817,1.0018347562079661,1.0000248456365475,1.000579939327269,1.0010903926940895,0.9999185945155936]}}],"week":[3916,3917,3918,3919,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,4080,4081,4082,4083],"autosize":{"count":8,"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc4","lv_pv":"lv240al","mv_pv":"mv95al","lv_bess":"lv630cu","mv_bess":"mv95al","lv_gen":"lv630cu","mv_gen":"mv95al","load":"mv95al"},"runs":{"dc":1,"lv_pv":1,"mv_pv":1,"lv_bess":3,"mv_bess":1,"lv_gen":2,"mv_gen":1,"load":1},"applied":null,"grid_mva":40,"grid_xr":6,"mv_earthing":"solid","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}}},"apply":{"rte_base":{"rte":0.88,"set":0.8707},"pv":{"capacity_kwp":2997,"dc_ac_ratio":1.297,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.0031,"ac_losses":0.00869,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.8707},"aux":{"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8,"pcs_kw_per_mw":0},"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":{"dc_wiring":0.0031,"ac_losses":0.00869,"dc_ac_ratio":1.297,"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8},"grid_mva":40,"grid_xr":6,"mv_earthing":"solid","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}}}}