{"name":"layout_lengths","request":{"project":{"location":{"lat":7,"lon":-1},"econ":{"currency":"USD","bess_capex_kwh":220,"bess_capex_kw":80,"bess_replace_kwh":150,"diesel_om_unit_hour":2},"load":{"kw":"@load"},"pv":{"capacity_kwp":3000,"dc_ac_ratio":1.3,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.015,"ac_losses":0.015,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.88},"diesel":{"units":2,"unit_kw":500,"min_units_online":1,"min_load":0.3,"fuel_model":"linear","strategy":"load_following","reserve_load":0.1,"reserve_pv":0.2},"aux":{"trafo_noload_kw":0,"bess_trafo_noload_kw":0,"pcs_kw_per_mw":0},"equipment":{"lib":{"pv":[{"id":"pv665","name":"Generic 665 Wp mono PERC","manufacturer":"Generic","pmax":665,"vmp":38.3,"imp":17.37,"voc":45.9,"isc":18.55,"n_cells_series":66,"gamma_p":-0.34,"beta_voc":-0.25,"alpha_isc":0.045,"eff":21.4,"length":2.384,"width":1.303,"vsys":1500,"price":0.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv720","name":"Generic 720 Wp n-type TOPCon (210 mm, 132 cells)","manufacturer":"Generic","pmax":720,"vmp":41.2,"imp":17.48,"voc":49.4,"isc":18.4,"n_cells_series":66,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.384,"width":1.303,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"inverter":[{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"ifault":1.2,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv4400","name":"Generic 4.4 MVA central inverter, 1500 V","manufacturer":"Generic","pac_kw":4400,"pdc_max_kw":6000,"vdc_max":1500,"vmppt_min":875,"vmppt_max":1300,"n_mppt":1,"imax_mppt":5000,"eff_euro":98.7,"eff_max":99,"vac":630,"ifault":1.1,"price":25,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv100","name":"Generic 100 kW string inverter, 1100 V","manufacturer":"Generic","pac_kw":100,"pdc_max_kw":150,"vdc_max":1100,"vmppt_min":200,"vmppt_max":1000,"n_mppt":10,"imax_mppt":30,"eff_euro":98.4,"eff_max":98.8,"vac":400,"ifault":1.5,"price":40,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"battery":[{"id":"bat5","name":"Generic 5 MWh LFP container + 2.5 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":5016,"power_kw":2500,"rte":88,"dod":95,"cycle_life":8000,"eol":70,"calendar_fade":1,"vdc":1331,"vac":690,"ifault":1.2,"price_kwh":180,"price_kw":60,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat344","name":"Generic 3.44 MWh LFP container + 1.72 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":3440,"power_kw":1720,"rte":87,"dod":95,"cycle_life":7000,"eol":70,"calendar_fade":1.2,"vdc":1228,"vac":690,"ifault":1.2,"price_kwh":190,"price_kw":70,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat1","name":"Generic 1 MWh LFP cabinet + 500 kW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":1000,"power_kw":500,"rte":86,"dod":90,"cycle_life":6000,"eol":70,"calendar_fade":1.5,"vdc":832,"vac":400,"ifault":1.5,"price_kwh":230,"price_kw":90,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"genset":[{"id":"dg1800","name":"Generic 1800 kWe prime diesel","manufacturer":"Generic","prime_kw":1800,"kva":2250,"voltage":400,"pf":0.8,"xd2":14,"fuel_25":139.8,"fuel_50":239.4,"fuel_75":342.6,"fuel_100":453.4,"min_load":30,"om_hour":2,"price":0,"notes":"Efficiency curve of a 925 kW reference engine, scaled. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg1000","name":"Generic 1000 kWe prime diesel","manufacturer":"Generic","prime_kw":1000,"kva":1250,"voltage":400,"pf":0.8,"xd2":14,"fuel_25":75,"fuel_50":135,"fuel_75":195,"fuel_100":260,"min_load":30,"om_hour":1.5,"price":350,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg500","name":"Generic 500 kWe prime diesel","manufacturer":"Generic","prime_kw":500,"kva":625,"voltage":400,"pf":0.8,"xd2":13,"fuel_25":40,"fuel_50":71,"fuel_75":101,"fuel_100":133,"min_load":30,"om_hour":1,"price":380,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"transformer":[{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr30000","name":"Generic 30 MVA 20/150 kV ONAN/ONAF","manufacturer":"Generic","kva":30000,"hv_kv":150,"lv_kv":20,"z":10,"p0":15,"pk":130,"vector":"YNd11","cooling":"ONAN/ONAF","price":900000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"cable":[{"id":"dc4","name":"PV DC 1×4 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":4,"rating":"1.5 kV DC","r20":5.09,"x":0,"ampacity":55,"price":0.6,"notes":"H1Z2Z2-K class. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc10","name":"PV DC 1×10 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":10,"rating":"1.5 kV DC","r20":1.95,"x":0,"ampacity":98,"price":1.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv95al","name":"LV 1×95 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":95,"rating":"0.6/1 kV","r20":0.32,"x":0.085,"ampacity":220,"price":3,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv95al","name":"MV 3×1×95 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":95,"rating":"12/20 kV","r20":0.32,"x":0.13,"ampacity":245,"price":18,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv630al","name":"MV 3×1×630 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":630,"rating":"12/20 kV","r20":0.0469,"x":0.1,"ampacity":660,"price":55,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"breaker":[{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb1250","name":"Generic 24 kV 1250 A 25 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":1250,"icu_ka":25,"icm_ka":63,"icw_ka":25,"tk":3,"price":24000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb2500","name":"Generic 24 kV 2500 A 31.5 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":2500,"icu_ka":31.5,"icm_ka":80,"icw_ka":31.5,"tk":3,"price":38000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mccb630","name":"Generic 630 A moulded-case breaker, 690 V","manufacturer":"Generic","kind":"MCCB","ur_kv":0.69,"ir":630,"icu_ka":36,"icm_ka":76,"icw_ka":null,"tk":null,"price":2500,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb1600","name":"Generic 1600 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":1600,"icu_ka":50,"icm_ka":105,"icw_ka":50,"tk":1,"price":9000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb2500","name":"Generic 2500 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":2500,"icu_ka":66,"icm_ka":145,"icw_ka":66,"tk":1,"price":13000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb6300","name":"Generic 6300 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":6300,"icu_ka":100,"icm_ka":220,"icw_ka":100,"tk":1,"price":32000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}]},"sel":{"pv":"pv600","inverter":"inv330","battery":"bat5","genset":"dg500"}},"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":null,"grid_mva":0,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{},"len_from_layout":true,"route_factor":1.25},"weather":{"tamb":"@tamb"}},"pvr":"@pvr","sim":"@sim","lengths":{"dc":{"len":50.4,"max":64.1,"n":4,"from":"the tables to their PV station"},"blocks":{"mode":"central","nodes":[{"kind":"pv","latlng":[7.004521858664786,-0.9936645986541395]},{"kind":"pv","latlng":[7.002713115198872,-0.9972848279946313]}],"tableNode":{"0":0,"1":0,"2":1,"3":1},"blocks":[{"node":0,"n":2,"dcSum":77.7247494908099,"dcMax":48.91368357514645,"ac":null,"station":-1},{"node":1,"n":2,"dcSum":123.82220024918774,"dcMax":64.11940767735959,"ac":null,"station":-1}]},"mv_pv":{"len":802.8,"max":1075.3,"n":2,"from":"the PV stations to the substation"},"mv_bess":{"len":279.5,"max":279.5,"n":1,"from":"the BESS station to the substation"},"mv_gen":{"len":197.6,"max":197.6,"n":1,"from":"the genset hall to the substation"},"load":{"len":500,"max":500,"n":1,"from":"the plant load to the substation"}}},"design":{"warn":["5 strings per MPPT draw up to 89 A (1.25 × Isc) > inverter limit 65 A. Add inverters or use string combiners.","PCS → BESS transformer (LV AC, per PCS): 2,092 A exceeds the derated rating 1,648 A. Use a larger cable or more parallel runs.","2 PV stations are placed on the map; the design has 1 PV transformers. The blocks follow the map: place 1 (Auto-place on the Site & layout page)."],"circuits":[{"key":"dc","name":"PV string cables (DC, per string, both poles)","kind":"dc","V":1017.5414400000001,"I":17.75,"Iop":13.52,"count":185,"pu":{"@series":8760,"sum":1980.3216079604533,"min":0,"max":0.7142857142857143,"at":[0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143]},"cls":"dc","cab":{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":50.4,"runs":1,"fromLayout":true,"Lmax":64.1,"lenFrom":"the tables to their PV station","amp":56,"util":0.3169642857142857,"dv":0.007132128930296931,"dvMax":0.009070822706984788,"ploss":0.07473539194168319,"annual":15448.491859782736,"cost":14918.4,"lim":1.5},{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","kind":"ac","V":800,"I":238.15698604072062,"count":7,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"lv","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":120,"runs":2,"amp":624,"util":0.38166183660371894,"dv":0.00464642578125,"ploss":1.5333205078125003,"annual":19465.15578292496,"cost":30240,"lim":1.5},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","kind":"ac","V":20000,"I":85.73651497465943,"count":1,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"mv","lossF":1,"dvF":1,"cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":802.8,"runs":1,"fromLayout":true,"Lmax":1075.3,"lenFrom":"the PV stations to the substation","amp":324,"util":0.2646188733785785,"dv":0.000895236148125,"dvMax":0.00119911239421875,"ploss":2.65885135993125,"annual":4821.930636438495,"cost":22478.399999999998,"lim":1},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","kind":"ac","V":690,"I":2091.8488014116874,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"lv","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":30,"runs":4,"amp":1648,"util":1.2693257290119462,"dv":0.003681344517958411,"ploss":9.203361294896029,"annual":5842.5175126347585,"cost":3240,"lim":1.5},{"key":"mv_bess","name":"BESS MV feeder","kind":"ac","V":20000,"I":72.16878364870323,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"mv","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":279.5,"runs":1,"fromLayout":true,"Lmax":279.5,"lenFrom":"the BESS station to the substation","amp":324,"util":0.22274315940957787,"dv":0.0002623587890625,"ploss":0.6558969726562501,"annual":416.3793451587575,"cost":7826,"lim":1},{"key":"lv_gen","name":"Genset → transformer (LV, per genset)","kind":"ac","V":400,"I":902.1097956087903,"count":2,"gen":true,"cls":"lv","cab":{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":60,"runs":4,"amp":2944,"util":0.30642316426929017,"dv":0.0019840400390625,"ploss":1.2400250244140623,"annual":3033.4499238611447,"cost":64800,"lim":1.5},{"key":"mv_gen","name":"Genset transformer → MV bus","kind":"ac","V":20000,"I":18.042195912175806,"count":2,"gen":true,"genGroup":1,"cls":"mv","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":197.6,"runs":1,"fromLayout":true,"Lmax":197.6,"lenFrom":"the genset hall to the substation","amp":248,"util":0.07275078996845083,"dv":0.00007641840375,"ploss":0.047761502343750005,"annual":116.83806600322616,"cost":8694.4,"lim":1},{"key":"load","name":"MV feeder to plant load","kind":"ac","V":20000,"I":35.28251645047713,"count":1,"pu":{"@series":8760,"sum":6370.909090909131,"min":0.45454545454545453,"max":1,"at":[0.7272727272727273,0.7272727272727293,0.7272727272727233,0.7272727272727372,0.7272727272727251,0.7272727272727276,0.7272727272727134,0.7272727272727334,0.7272727272727231,0.7272727272727296,0.7272727272727267,0.727272727272751,0.7272727272727053,0.7272727272727473,0.727272727272715,0.7272727272727377,0.7272727272727187,0.727272727272734,0.7272727272727283,0.7272727272727243,0.7272727272727322,0.7272727272727767,0.7272727272726798,0.727272727272711]},"cls":"mv","pf":0.9,"cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":500,"runs":2,"fromLayout":true,"Lmax":500,"lenFrom":"the plant load to the substation","amp":832,"util":0.042406870733746556,"dv":0.00009922723319298248,"ploss":0.08727377083333335,"annual":432.8057762500078,"cost":38000,"lim":1}],"trafos":[{"role":"PV step-up","t":{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.7333333333333333,"annual_kwh":49108.58627999875,"noLoad":22776,"loadLoss":26332.586279998748},{"role":"BESS step-up","t":{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.5,"annual_kwh":39318.830974853874,"noLoad":33288,"loadLoss":6030.830974853871},{"role":"Genset step-up","t":{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":2,"loading":0.25,"annual_kwh":17927.136671187305,"noLoad":14563.5,"loadLoss":3363.636671187306}],"tmin":15,"str":{"ns":27,"nMin":14,"nMax":27,"nMppt":32,"nStrings":185,"nModules":4995,"kwp":2997,"nInv":7,"spi":26.428571428571427,"spm":5,"iMppt":88.75,"vocMax":1455.705,"vmpHot":1017.5414400000001,"vmpCold":1239.07968,"dcac":1.2974025974025973,"pv":{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"inv":{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"ifault":1.2,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"tHot":70,"tModel":46.591109915469474,"bVmp":-0.33599999999999997,"bVmpSrc":"estimated: γPmax − αIsc"},"nTrPV":1,"invPerTr":9,"nB":1,"nTrB":1,"nTrG":2,"nG":2,"gKva":625,"gpt":1,"blocks":{"mode":"central","nodes":[{"kind":"pv","latlng":[7.004521858664786,-0.9936645986541395]},{"kind":"pv","latlng":[7.002713115198872,-0.9972848279946313]}],"tableNode":{"0":0,"1":0,"2":1,"3":1},"list":[{"node":0,"name":"","n":2,"kwp":1498.5,"dcAvg":38.86237474540495,"dcMax":48.91368357514645,"dvDc":0.006921799557811346,"ac":null,"dvAc":null,"dcKwh":5957.570488471353,"acKwh":null,"loss":0.0020055902248480827,"station":-1,"over":false},{"node":1,"name":"","n":2,"kwp":1498.5,"dcAvg":61.91110012459387,"dcMax":64.11940767735959,"dvDc":0.009073569097007928,"ac":null,"dvAc":null,"dcKwh":9490.921371311382,"acKwh":null,"loss":0.0031950774504370177,"station":-1,"over":false}],"worst":1},"loss":{"pv_dc":15448.491859782736,"pv_ac":73395.67269936221,"bess":45577.72783264739,"gen":21077.424661051675,"load":432.8057762500078,"pvAc":5822145.527403703,"pvDc":5940964.82388133,"pv_ac_ll":50619.6726993622,"bess_ll":12289.727832647386,"noload_pv_kw":2.6,"noload_bess_kw":3.8,"noload_kw":6.4,"bessThroughput":2350000,"genEnergy":640000},"cost":407197.19999999995,"hasProfiles":true},"protection":{"F":{"buses":[{"id":"mv","name":"MV main bus","kv":20,"max":{"ik3":0.4364049726451929,"ip":0.9515634847467773,"ib":0.35164276950636647,"ik1":0.3854369127164513,"rx":0.15710263328571972,"kappa":1.8764569032415381,"earth":"resistance","z1":[0.0182674813184623,0.11627737190909819],"src":{"gen":0.2697816849570669,"grid":0,"conv":0.166623287688126},"ik2":0.37793779264859007},"min":{"ik3":0.20596137742936121,"ip":0.43832065163131473,"ib":0.17095162064367217,"ik1":0.24860447407501107,"rx":0.15963213800860795,"kappa":1.8711389139028867,"earth":"resistance","z1":[0.038125102410200014,0.23883099534846905],"src":{"gen":0.11935883705091736,"grid":0,"conv":0.08660254037844387},"ik2":0.1783677850522617}},{"id":"pv_end","name":"PV feeder end","kv":20,"max":{"ik3":0.43562784247132386,"ip":0.9482484912496286,"ib":0.35114313747292636,"ik1":0.3839946480804173,"rx":0.15895838213414185,"kappa":1.8725514665787701,"earth":"resistance","z1":[0.018518356318462294,0.11649814290909817],"src":{"gen":0.26919339997464387,"grid":0,"conv":0.16643444249668005},"ik2":0.37726477817597204},"min":{"ik3":0.20573402062779622,"ip":0.43742934214054335,"ib":0.17078709080735754,"ik1":0.24785277172424933,"rx":0.1607879313017516,"kappa":1.8687223929988488,"earth":"resistance","z1":[0.038436638985200014,0.23905176634846903],"src":{"gen":0.11922707912732454,"grid":0,"conv":0.08650694150047171},"ik2":0.17817088828638325}},{"id":"pv_lv","name":"PV transformer LV (first on the feeder)","kv":0.8,"max":{"ik3":9.273461310586656,"ip":19.27226952186393,"ib":7.773701801737493,"ik1":0,"rx":0.15349794432313427,"kappa":1.8,"earth":"IT","z1":[0.02112402739090124,0.13761765660152595],"src":{"gen":5.442613946472687,"grid":0,"conv":3.8308473641139713},"ik2":8.031053075980179},"min":{"ik3":4.574704028474679,"ip":9.40408358552801,"ib":3.8856393763162513,"ik1":0,"rx":0.15762796446686225,"kappa":1.8,"earth":"IT","z1":[0.041157727420574164,0.2611067621140705],"src":{"gen":2.5937340571215977,"grid":0,"conv":1.9809699713530815},"ik2":3.961809903454082}},{"id":"pv_inv","name":"PV inverter terminals","kv":0.8,"max":{"ik3":8.69608581899792,"ip":17.660817158106852,"ib":7.362908643820952,"ik1":0,"rx":0.22631827121330195,"kappa":1.7445544192005802,"earth":"IT","z1":[0.03284277739090123,0.14511765760152592],"src":{"gen":5.092975955829518,"grid":0,"conv":3.603109863168402},"ik2":7.531031232741804},"min":{"ik3":4.408065577446107,"ip":8.983503104343718,"ib":3.763910806080997,"ik1":0,"rx":0.20740382902017807,"kappa":1.7779241189728003,"earth":"IT","z1":[0.05571007117057415,0.2686067631140705],"src":{"gen":2.4992545404209503,"grid":0,"conv":1.9088110370251574},"ik2":3.817496771616049}},{"id":"bess_mv","name":"BESS MV node","kv":20,"max":{"ik3":0.4361391567592729,"ip":0.9504135040113328,"ib":0.3514736483088155,"ik1":0.3849378149708533,"rx":0.1577495224297359,"kappa":1.8750930511592703,"earth":"resistance","z1":[0.018354825068462303,0.11635423540909819],"src":{"gen":0.26957667706982275,"grid":0,"conv":0.16656247968945012},"ik2":0.3777075893386539},"min":{"ik3":0.20591548890673284,"ip":0.43805701550158194,"ib":0.170927613084433,"ik1":0.24838243326118847,"rx":0.16003477685177464,"kappa":1.870296129477988,"earth":"resistance","z1":[0.03823356587895003,0.23890785884846913],"src":{"gen":0.11931294852828901,"grid":0,"conv":0.08660254037844387},"ik2":0.1783280444259234}},{"id":"bess_lv","name":"BESS transformer LV","kv":0.69,"max":{"ik3":11.228048537108204,"ip":23.40370576717093,"ib":9.326500167605678,"ik1":0,"rx":0.15165215775395793,"kappa":1.8,"earth":"IT","z1":[0.01980605584122615,0.13060187296088266],"src":{"gen":6.651088144691338,"grid":0,"conv":4.5769603924168685},"ik2":9.723775268060407},"min":{"ik3":5.604130096757811,"ip":11.425798111073957,"ib":4.763911614716443,"ik1":0,"rx":0.15661452382290814,"kappa":1.8,"earth":"IT","z1":[0.03975356587895003,0.25383064679174566],"src":{"gen":3.093911535063787,"grid":0,"conv":2.5102185616940256},"ik2":4.853319029905208}},{"id":"bess_pcs","name":"BESS PCS terminals","kv":0.69,"max":{"ik3":11.136456885631192,"ip":23.195117727963837,"ib":9.268269059365284,"ik1":0,"rx":0.15953532425839909,"kappa":1.8,"earth":"IT","z1":[0.0210316387019697,0.13183060742024],"src":{"gen":6.581210187790427,"grid":0,"conv":4.555246697840767},"ik2":9.644454571106746},"min":{"ik3":5.586734179513562,"ip":11.38151533529983,"ib":4.754809724672921,"ik1":0,"rx":0.1618270007280623,"kappa":1.8,"earth":"IT","z1":[0.041275494675421354,0.25505938125110295],"src":{"gen":3.076515617819537,"grid":0,"conv":2.5102185616940256},"ik2":4.838253723649557}},{"id":"gen_mv","name":"Genset MV node","kv":20,"max":{"ik3":0.436352332925094,"ip":0.9514892261790752,"ib":0.35159012749927904,"ik1":0.38505167410786606,"rx":0.15710238214676925,"kappa":1.8764574332380228,"earth":"resistance","z1":[0.018267453747138913,0.11627738228738613],"src":{"gen":0.2697816915692833,"grid":0,"conv":0.16657066165954096},"ik2":0.3778922053137363},"min":{"ik3":0.20600009772025307,"ip":0.43859639413912826,"ib":0.17097187828409807,"ik1":0.24851938003576451,"rx":0.159142518110599,"kappa":1.8721651355176234,"earth":"resistance","z1":[0.03799873187500002,0.23877171434846908],"src":{"gen":0.11939755734180922,"grid":0,"conv":0.08660254037844387},"ik2":0.17840131780781598}},{"id":"gen_lv","name":"Genset transformer LV","kv":0.4,"max":{"ik3":20.586168610159483,"ip":43.823458778945806,"ib":16.581365637905257,"ik1":28.093550491993962,"rx":0.15719633201042083,"kappa":1.8,"earth":"earthed","z1":[0.018100737682460722,0.11514732850929875],"src":{"gen":13.00212172108722,"grid":0,"conv":7.584048275806696},"ik2":17.8281449829879},"min":{"ik3":10.626481110866115,"ip":22.151625187552714,"ib":8.719645668388138,"ik1":15.107332220608967,"rx":0.16034288836928173,"kappa":1.8,"earth":"earthed","z1":[0.034478731875,0.215031251],"src":{"gen":6.29635409194392,"grid":0,"conv":4.330127018922193},"ik2":9.202802594845537}},{"id":"gen_term","name":"Genset terminals","kv":0.4,"max":{"ik3":20.470106182329474,"ip":43.76551183857815,"ib":16.423227150351394,"ik1":25.686781796335392,"rx":0.15546968096593305,"kappa":1.8,"earth":"earthed","z1":[0.017778298113431946,0.11435218753248472],"src":{"gen":13.096222887073383,"grid":0,"conv":7.374126156292911},"ik2":17.727631972062216},"min":{"ik3":10.849532500447701,"ip":22.719421328007115,"ib":8.836882925795683,"ik1":14.65859336495135,"rx":0.15,"kappa":1.8,"earth":"earthed","z1":[0.031200000000000006,0.20800000000000005],"src":{"gen":6.519405481525508,"grid":0,"conv":4.330127018922193},"ik2":9.39597076457261}},{"id":"load_end","name":"Load feeder end","kv":20,"max":{"ik3":0.43613676420594766,"ip":0.9507137968480458,"ib":0.35145276401645925,"ik1":0.38506259672392223,"rx":0.15743196107747842,"kappa":1.8757622427289364,"earth":"resistance","z1":[0.0183161063184623,0.11634299790909819],"src":{"gen":0.2696158808778405,"grid":0,"conv":0.16652088332810722},"ik2":0.37770551732669433},"min":{"ik3":0.20589809898761444,"ip":0.4381121752358557,"ib":0.17090582802897403,"ik1":0.24842096887138074,"rx":0.15984104220335688,"kappa":1.8707015185348983,"earth":"resistance","z1":[0.0381854849352,0.23889662134846898],"src":{"gen":0.11932216589775475,"grid":0,"conv":0.08657593308985966},"ik2":0.1783129843141971}}],"dev":{"mv_pv":{"kv":20,"cur":{"mv":{"max":80.02074730968215,"min":0},"pv_end":{"max":355.6070951616417,"min":205.7340206277962},"pv_lv":{"max":290.91770511378417,"min":182.98816113898718},"pv_inv":{"max":272.2289127689906,"min":176.32262309784429},"bess_mv":{"max":80.02074730968215,"min":0},"bess_lv":{"max":80.02074730968215,"min":0},"bess_pcs":{"max":80.02074730968215,"min":0},"gen_mv":{"max":80.02074730968215,"min":0},"gen_lv":{"max":80.02074730968215,"min":0},"gen_term":{"max":80.02074730968215,"min":0},"load_end":{"max":80.02074730968215,"min":0}}},"lv_pv":{"kv":0.8,"cur":{"mv":{"max":2000.5186827420537,"min":0},"pv_end":{"max":2000.5186827420537,"min":0},"pv_lv":{"max":7272.942627844605,"min":4574.704028474679},"pv_inv":{"max":6805.722819224765,"min":4408.0655774461065},"bess_mv":{"max":2000.5186827420537,"min":0},"bess_lv":{"max":2000.5186827420537,"min":0},"bess_pcs":{"max":2000.5186827420537,"min":0},"gen_mv":{"max":2000.5186827420537,"min":0},"gen_lv":{"max":2000.5186827420537,"min":0},"gen_term":{"max":2000.5186827420537,"min":0},"load_end":{"max":2000.5186827420537,"min":0}}},"mv_bess":{"kv":20,"cur":{"mv":{"max":86.60254037844388,"min":86.60254037844388},"pv_end":{"max":86.60254037844388,"min":86.60254037844388},"pv_lv":{"max":86.60254037844388,"min":86.60254037844388},"pv_inv":{"max":86.60254037844388,"min":86.60254037844388},"bess_mv":{"max":349.53661638082906,"min":119.31294852828896},"bess_lv":{"max":300.76513415178914,"min":106.73994795970063},"bess_pcs":{"max":297.60522217583224,"min":106.139788814774},"gen_mv":{"max":86.60254037844388,"min":86.60254037844388},"gen_lv":{"max":86.60254037844388,"min":86.60254037844388},"gen_term":{"max":86.60254037844388,"min":86.60254037844388},"load_end":{"max":86.60254037844388,"min":86.60254037844388}}},"lv_bess":{"kv":0.69,"cur":{"mv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_end":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_inv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_pcs":{"max":8626.238323937167,"min":3076.5156178195366},"gen_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"gen_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"gen_term":{"max":2510.2185616940255,"min":2510.2185616940255},"load_end":{"max":2510.2185616940255,"min":2510.2185616940255}}},"mv_gen":{"kv":20,"cur":{"mv":{"max":134.89084247853347,"min":119.35883705091736},"pv_end":{"max":134.59669998732195,"min":119.22707912732449},"pv_lv":{"max":108.85227892945373,"min":103.74936228486392},"pv_inv":{"max":101.85951911659039,"min":99.97018161683796},"bess_mv":{"max":134.78833853491142,"min":119.31294852828896},"bess_lv":{"max":114.73127049592557,"min":106.73994795970061},"bess_pcs":{"max":113.52587573938486,"min":106.13978881477398},"gen_mv":{"max":301.41890043345046,"min":86.60254037844388},"gen_lv":{"max":268.89361047454213,"min":86.60254037844388},"gen_term":{"max":261.4507890971259,"min":86.60254037844388},"load_end":{"max":134.80794043892024,"min":119.32216589775474}}},"lv_gen":{"kv":0.4,"cur":{"mv":{"max":6744.542123926672,"min":5967.941852545869},"pv_end":{"max":6729.834999366097,"min":5961.353956366226},"pv_lv":{"max":5442.6139464726875,"min":5187.4681142431955},"pv_inv":{"max":5092.975955829519,"min":4998.509080841901},"bess_mv":{"max":6739.416926745568,"min":5965.64742641445},"bess_lv":{"max":5736.563524796278,"min":5336.997397985031},"bess_pcs":{"max":5676.293786969242,"min":5306.9894407387},"gen_mv":{"max":6746.67263976869,"min":5969.87786709046},"gen_lv":{"max":7141.489473166814,"min":6296.354091943921},"gen_term":{"max":13072.539454856294,"min":4330.127018922193},"load_end":{"max":6740.397021946011,"min":5966.1082948877365}}},"load":{"kv":20,"cur":{"mv":{"max":0,"min":0},"pv_end":{"max":0,"min":0},"pv_lv":{"max":0,"min":0},"pv_inv":{"max":0,"min":0},"bess_mv":{"max":0,"min":0},"bess_lv":{"max":0,"min":0},"bess_pcs":{"max":0,"min":0},"gen_mv":{"max":0,"min":0},"gen_lv":{"max":0,"min":0},"gen_term":{"max":0,"min":0},"load_end":{"max":436.13676420594766,"min":205.89809898761442}}}},"notes":["Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."],"online":1},"dev":{"load":{"key":"load","name":"Load feeder","bus":["mv"],"zone":"load_end","circuit":"load","kv":20,"In":35.28251645047713,"Iz":832,"duty":{"ik3":0.4364049726451929,"ip":0.9515634847467773,"ib":0.35164276950636647,"kappa":1.8764569032415381},"sug":{"curve":"SI","pickup":45,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":45,"tms":0.05,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":178.31298431419708,"maxFault":436.4049726451929,"chk":[],"tClear":0.20058202785267432,"ith":0.5119462880432621,"tI2t":0.20058202785267432},"mv_pv":{"key":"mv_pv","name":"PV feeder","bus":["mv"],"zone":"pv_end","circuit":"mv_pv","kv":20,"In":85.73651497465943,"Iz":324,"duty":{"ik3":0.4364049726451929,"ip":0.9515634847467773,"ib":0.35164276950636647,"kappa":1.8764569032415381},"sug":{"curve":"SI","pickup":110,"tms":0.1,"inst":null},"o":{},"set":{"curve":"SI","pickup":110,"tms":0.1,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":178.17088828638325,"maxFault":356.3842253355108,"chk":[],"tClear":0.6385039841528126,"ith":0.3769540403394771,"tI2t":0.6385039841528126},"lv_pv":{"key":"lv_pv","name":"PV transformer LV incomer","bus":["pv_lv"],"zone":"pv_inv","kv":0.8,"In":2273.3166849341515,"Iz":null,"duty":{"ik3":9.273461310586656,"ip":19.27226952186393,"ib":7.773701801737493,"kappa":1.8},"sug":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":3817.496771616049,"maxFault":7272.942627844605,"chk":[],"tClear":0.42010648593385563,"ith":7.6510299802913675,"tI2t":0.42010648593385563},"mv_bess":{"key":"mv_bess","name":"BESS feeder","bus":["mv"],"zone":"bess_mv","circuit":"mv_bess","kv":20,"In":72.16878364870323,"Iz":324,"duty":{"ik3":0.4364049726451929,"ip":0.9515634847467773,"ib":0.35164276950636647,"kappa":1.8764569032415381},"sug":{"curve":"SI","pickup":95,"tms":0.1,"inst":null},"o":{},"set":{"curve":"SI","pickup":95,"tms":0.1,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":103.32804442592338,"maxFault":349.80243226674907,"chk":[],"tClear":0.5800495920046831,"ith":0.37196621246888867,"tI2t":0.5800495920046831},"lv_bess":{"key":"lv_bess","name":"BESS PCS breaker","bus":["bess_lv","bess_pcs"],"zone":"bess_pcs","circuit":"lv_bess","kv":0.69,"In":2091.8488014116874,"Iz":1648,"duty":{"ik3":11.228048537108204,"ip":23.40370576717093,"ib":9.326500167605678,"kappa":1.8},"sug":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":2664.340680171296,"maxFault":8626.238323937167,"chk":[],"tClear":0.34306139090777865,"ith":9.172373916867697,"tI2t":0.34306139090777865},"mv_gen":{"key":"mv_gen","name":"Genset feeder","bus":["mv"],"zone":"gen_mv","circuit":"mv_gen","kv":20,"In":18.042195912175806,"Iz":248,"duty":{"ik3":0.4364049726451929,"ip":0.9515634847467773,"ib":0.35164276950636647,"kappa":1.8764569032415381},"sug":{"curve":"SI","pickup":23,"tms":0.125,"inst":null},"o":{},"set":{"curve":"SI","pickup":23,"tms":0.125,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":75,"maxFault":301.51413016665947,"chk":[],"tClear":0.38135236827867297,"ith":0.33013329579302747,"tI2t":0.38135236827867297},"lv_gen":{"key":"lv_gen","name":"Genset breaker","bus":["gen_lv","gen_term"],"zone":"gen_lv","circuit":"lv_gen","kv":0.4,"In":902.1097956087903,"Iz":2944,"duty":{"ik3":20.586168610159483,"ip":43.823458778945806,"ib":16.581365637905257,"kappa":1.8},"sug":{"curve":"SI","pickup":1150,"tms":0.225,"inst":null},"o":{},"set":{"curve":"SI","pickup":1150,"tms":0.225,"inst":null},"brk":{"id":"acb1600","name":"Generic 1600 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":1600,"icu_ka":50,"icm_ka":105,"icw_ka":50,"tk":1,"price":9000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":5452.802594845536,"maxFault":13072.539454856294,"chk":[],"tClear":0.6823252770245898,"ith":13.495006350782276,"tI2t":0.6823252770245898}},"grading":[{"down":"load","up":"mv_gen","bus":"head","label":"Fault on the load feeder","Id":436.4049726451929,"Iu":134.89084247853347,"td":0.1505820278526743,"tu":0.48593925217569267,"margin":0.3353572243230184,"ok":true},{"down":"load","up":"mv_bess","bus":"head","label":"Fault on the load feeder","Id":436.4049726451929,"Iu":86.60254037844388,"td":0.1505820278526743,"tu":null,"margin":null,"ok":true},{"down":"load","up":"mv_pv","bus":"head","label":"Fault on the load feeder","Id":436.4049726451929,"Iu":80.02074730968215,"td":0.1505820278526743,"tu":null,"margin":null,"ok":true},{"down":"mv_gen","up":"lv_gen","bus":"mv","label":"Fault on the MV bus","Id":134.89084247853347,"Iu":6744.542123926672,"td":0.48593925217569267,"tu":0.8746906539162469,"margin":0.3887514017405542,"ok":true},{"down":"lv_pv","up":"mv_pv","bus":"pv_inv","label":"Fault on an inverter cable","Id":6805.722819224765,"Iu":272.2289127689906,"td":0.3986034043314028,"tu":0.7655091488049798,"margin":0.366905744473577,"ok":true},{"down":"lv_bess","up":"mv_bess","bus":"bess_pcs","label":"Fault on a PCS cable","Id":8626.238323937167,"Iu":297.60522217583224,"td":0.29306139090777866,"tu":0.6060448962746496,"margin":0.312983505366871,"ok":true}],"cables":[{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":9.273461310586656,"ith":9.725633565658848,"t":0.4486034043314028,"adm":67.36554202428302,"sMin":34.64905032481948,"ok":true,"cleared":true},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":0.4364049726451929,"ith":0.46155099359078444,"t":0.6396118006036481,"adm":28.208556410640007,"sMin":3.926902066495186,"ok":true,"cleared":true},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":4,"ik":11.228048537108204,"ith":11.938907281672497,"t":0.34306139090777865,"adm":256.7804255231741,"sMin":18.597846401021755,"ok":true,"cleared":true},{"key":"mv_bess","name":"BESS MV feeder","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":0.4364049726451929,"ith":0.46404147874602497,"t":0.5803629447406479,"adm":29.613467140021363,"sMin":3.7607874273031054,"ok":true,"cleared":true},{"key":"lv_gen","name":"Genset → transformer (LV, per genset)","cab":{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":4,"ik":20.586168610159483,"ith":21.251454401170207,"t":0.6823252770245898,"adm":436.2554325657557,"sMin":30.689397250587188,"ok":true,"cleared":true},{"key":"mv_gen","name":"Genset transformer → MV bus","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":0.4364049726451929,"ith":0.4778233939048468,"t":0.38139410424937265,"adm":22.831378035299664,"sMin":3.139254624706068,"ok":true,"cleared":true},{"key":"load","name":"MV feeder to plant load","cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":0.4364049726451929,"ith":0.5119321374310454,"t":0.20062371916596633,"adm":167.89072404000407,"sMin":1.2196793845717528,"ok":true,"cleared":true}],"warn":["PV transformer LV incomer: the smallest fault at the end of its zone (3,817 A, two-phase, 1 genset(s) online) is below 1.5 × pickup. Lower the pickup or add undervoltage protection.","BESS feeder: the smallest fault at the end of its zone (103 A, two-phase, 1 genset(s) online) is below 1.5 × pickup. Lower the pickup or add undervoltage protection.","BESS PCS breaker: pickup 2,650 A is above the cable rating 1,648 A, so the cable has no overload protection.","BESS PCS breaker: the smallest fault at the end of its zone (2,664 A, two-phase, 1 genset(s) online) is below 1.5 × pickup. Lower the pickup or add undervoltage protection."],"margin":0.3,"tMax":1,"notes":["Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."]},"loadflow":{"tanL":0.48432210483785254,"vEnd":{"@series":8760,"sum":8784.928297883165,"min":1,"max":1.008462059027279,"at":[1,1.008462059027279,1,1.008462059027279,1,1.008462059027279,1,1.008462059027279,1,1.008462059027279,1,1.008462059027279,1,1.008462059027279,1,1.008462059027279,1,1.008462059027279,1,1.008462059027279,1,1.008462059027279,1,1.008462059027279]},"vmin":[1,1,1,1,0.9998804799024583,0.9980079496982872,0.9963517126229292,1,1,1,0.9998845211061397],"vmax":[1,1.00061048930928,1.0051747751351572,1.008462059027279,1.0000624031684515,1.0009262421191194,1.001807899826142,1.0000424700486006,1.0012168976374494,1.0023223752858728,0.9999386554432224],"lims":[[0.95,1.05],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05]],"viol":0,"lossTot":62796.5850983567,"hours":[{"h":12,"label":"Peak PV hour: 1 Jan 12:00"},{"h":6,"label":"Peak load hour: 1 Jan 06:00"},{"h":564,"label":"Highest voltage deviation: 24 Jan 12:00"},{"h":8580,"label":"Highest network loss: 24 Dec 12:00"}],"simple":140483.63096931129,"loadTotal":8760000.000000002,"vdMean":0.009063016064213624,"nh":8760},"bus_hours":[{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.00061048930928,1.0051747751351572,1.008462059027279,0.9998804799024583,0.9980079496982872,0.9963517126229293,1,1,1,0.999911589070177]}},{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.00061048930928,1.0051747751351572,1.008462059027279,0.9998804799024583,0.9980079496982872,0.9963517126229293,1,1,1,0.999911589070177]}},{"t":4000,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1.0003261372517323,1.0030089062151464,1.0047337922132227,0.9999611840730109,0.9993838207292713,0.9988414227076522,1,1,1,0.9999350293291106]}},{"t":8759,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv"],"vm":[1,1,1,1,1.0000624031684515,1.0009262421191194,1.001807899826142,1.0000196381050044,1.000574734559238,1.0010851905719627,0.9999185945155936]}}],"week":[3916,3917,3918,3919,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,4080,4081,4082,4083],"autosize":{"count":8,"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc4","lv_pv":"lv240al","mv_pv":"mv95al","lv_bess":"lv630cu","mv_bess":"mv95al","lv_gen":"lv630cu","mv_gen":"mv95al","load":"mv95al"},"runs":{"dc":1,"lv_pv":1,"mv_pv":1,"lv_bess":3,"mv_bess":1,"lv_gen":2,"mv_gen":1,"load":1},"applied":null,"grid_mva":0,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{},"len_from_layout":true,"route_factor":1.25}},"apply":{"rte_base":{"rte":0.88,"set":0.8708},"pv":{"capacity_kwp":2997,"dc_ac_ratio":1.297,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.0026,"ac_losses":0.00869,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.8708},"aux":{"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8,"pcs_kw_per_mw":0},"electrical":{"mv_kv":20,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":1,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":{"dc_wiring":0.0026,"ac_losses":0.00869,"dc_ac_ratio":1.297,"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8},"grid_mva":0,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{},"len_from_layout":true,"route_factor":1.25}}}