{"name":"mv_11kv_trafo_load","request":{"project":{"location":{"lat":-8.5,"lon":115.2},"econ":{"currency":"USD","bess_capex_kwh":220,"bess_capex_kw":80,"bess_replace_kwh":150,"diesel_om_unit_hour":2},"load":{"kw":"@load"},"pv":{"capacity_kwp":3000,"dc_ac_ratio":1.3,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.015,"ac_losses":0.015,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.88},"diesel":{"units":2,"unit_kw":500,"min_units_online":1,"min_load":0.3,"fuel_model":"linear","strategy":"load_following","reserve_load":0.1,"reserve_pv":0.2},"aux":{"trafo_noload_kw":0,"bess_trafo_noload_kw":0,"pcs_kw_per_mw":0},"equipment":{"lib":{"pv":[{"id":"pv665","name":"Generic 665 Wp mono PERC","manufacturer":"Generic","pmax":665,"vmp":38.3,"imp":17.37,"voc":45.9,"isc":18.55,"n_cells_series":66,"gamma_p":-0.34,"beta_voc":-0.25,"alpha_isc":0.045,"eff":21.4,"length":2.384,"width":1.303,"vsys":1500,"price":0.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"pv720","name":"Generic 720 Wp n-type TOPCon (210 mm, 132 cells)","manufacturer":"Generic","pmax":720,"vmp":41.2,"imp":17.48,"voc":49.4,"isc":18.4,"n_cells_series":66,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.384,"width":1.303,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"inverter":[{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"ifault":1.2,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv4400","name":"Generic 4.4 MVA central inverter, 1500 V","manufacturer":"Generic","pac_kw":4400,"pdc_max_kw":6000,"vdc_max":1500,"vmppt_min":875,"vmppt_max":1300,"n_mppt":1,"imax_mppt":5000,"eff_euro":98.7,"eff_max":99,"vac":630,"ifault":1.1,"price":25,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"inv100","name":"Generic 100 kW string inverter, 1100 V","manufacturer":"Generic","pac_kw":100,"pdc_max_kw":150,"vdc_max":1100,"vmppt_min":200,"vmppt_max":1000,"n_mppt":10,"imax_mppt":30,"eff_euro":98.4,"eff_max":98.8,"vac":400,"ifault":1.5,"price":40,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"battery":[{"id":"bat5","name":"Generic 5 MWh LFP container + 2.5 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":5016,"power_kw":2500,"rte":88,"dod":95,"cycle_life":8000,"eol":70,"calendar_fade":1,"vdc":1331,"vac":690,"ifault":1.2,"price_kwh":180,"price_kw":60,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat344","name":"Generic 3.44 MWh LFP container + 1.72 MW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":3440,"power_kw":1720,"rte":87,"dod":95,"cycle_life":7000,"eol":70,"calendar_fade":1.2,"vdc":1228,"vac":690,"ifault":1.2,"price_kwh":190,"price_kw":70,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"bat1","name":"Generic 1 MWh LFP cabinet + 500 kW PCS","manufacturer":"Generic","chemistry":"LFP","energy_kwh":1000,"power_kw":500,"rte":86,"dod":90,"cycle_life":6000,"eol":70,"calendar_fade":1.5,"vdc":832,"vac":400,"ifault":1.5,"price_kwh":230,"price_kw":90,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"genset":[{"id":"dg1800","name":"Generic 1800 kWe prime diesel","manufacturer":"Generic","prime_kw":1800,"kva":2250,"voltage":400,"pf":0.8,"xd2":14,"fuel_25":139.8,"fuel_50":239.4,"fuel_75":342.6,"fuel_100":453.4,"min_load":30,"om_hour":2,"price":0,"notes":"Efficiency curve of a 925 kW reference engine, scaled. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg1000","name":"Generic 1000 kWe prime diesel","manufacturer":"Generic","prime_kw":1000,"kva":1250,"voltage":400,"pf":0.8,"xd2":14,"fuel_25":75,"fuel_50":135,"fuel_75":195,"fuel_100":260,"min_load":30,"om_hour":1.5,"price":350,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dg500","name":"Generic 500 kWe prime diesel","manufacturer":"Generic","prime_kw":500,"kva":625,"voltage":400,"pf":0.8,"xd2":13,"fuel_25":40,"fuel_50":71,"fuel_75":101,"fuel_100":133,"min_load":30,"om_hour":1,"price":380,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"transformer":[{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"tr30000","name":"Generic 30 MVA 20/150 kV ONAN/ONAF","manufacturer":"Generic","kva":30000,"hv_kv":150,"lv_kv":20,"z":10,"p0":15,"pk":130,"vector":"YNd11","cooling":"ONAN/ONAF","price":900000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"cable":[{"id":"dc4","name":"PV DC 1×4 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":4,"rating":"1.5 kV DC","r20":5.09,"x":0,"ampacity":55,"price":0.6,"notes":"H1Z2Z2-K class. Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"dc10","name":"PV DC 1×10 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":10,"rating":"1.5 kV DC","r20":1.95,"x":0,"ampacity":98,"price":1.2,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv95al","name":"LV 1×95 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":95,"rating":"0.6/1 kV","r20":0.32,"x":0.085,"ampacity":220,"price":3,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv95al","name":"MV 3×1×95 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":95,"rating":"12/20 kV","r20":0.32,"x":0.13,"ampacity":245,"price":18,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mv630al","name":"MV 3×1×630 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":630,"rating":"12/20 kV","r20":0.0469,"x":0.1,"ampacity":660,"price":55,"notes":"Generic typical values. Replace with the manufacturer datasheet."}],"breaker":[{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb1250","name":"Generic 24 kV 1250 A 25 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":1250,"icu_ka":25,"icm_ka":63,"icw_ka":25,"tk":3,"price":24000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"vcb2500","name":"Generic 24 kV 2500 A 31.5 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":2500,"icu_ka":31.5,"icm_ka":80,"icw_ka":31.5,"tk":3,"price":38000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"mccb630","name":"Generic 630 A moulded-case breaker, 690 V","manufacturer":"Generic","kind":"MCCB","ur_kv":0.69,"ir":630,"icu_ka":36,"icm_ka":76,"icw_ka":null,"tk":null,"price":2500,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb1600","name":"Generic 1600 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":1600,"icu_ka":50,"icm_ka":105,"icw_ka":50,"tk":1,"price":9000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb2500","name":"Generic 2500 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":2500,"icu_ka":66,"icm_ka":145,"icw_ka":66,"tk":1,"price":13000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},{"id":"acb6300","name":"Generic 6300 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":6300,"icu_ka":100,"icm_ka":220,"icw_ka":100,"tk":1,"price":32000,"notes":"Generic typical values. Replace with the manufacturer datasheet."}]},"sel":{"pv":"pv600","inverter":"inv330","battery":"bat5","genset":"dg500"}},"electrical":{"mv_kv":11,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"tr2500","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":0.5,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":null,"grid_mva":0,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}},"weather":{"tamb":"@tamb"}},"pvr":"@pvr","sim":"@sim","lengths":null},"design":{"warn":["5 strings per MPPT draw up to 89 A (1.25 × Isc) > inverter limit 65 A. Add inverters or use string combiners.","PCS → BESS transformer (LV AC, per PCS): 2,092 A exceeds the derated rating 1,648 A. Use a larger cable or more parallel runs."],"circuits":[{"key":"dc","name":"PV string cables (DC, per string, both poles)","kind":"dc","V":1017.5414400000001,"I":17.75,"Iop":13.52,"count":185,"pu":{"@series":8760,"sum":1980.3216079604533,"min":0,"max":0.7142857142857143,"at":[0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143,0,0.7142857142857143]},"cls":"dc","cab":{"id":"dc6","name":"PV DC 1×6 mm² Cu, 1.5 kV","material":"Cu","cores":1,"csa":6,"rating":"1.5 kV DC","r20":3.39,"x":0,"ampacity":70,"price":0.8,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":60,"runs":1,"amp":56,"util":0.3169642857142857,"dv":0.008490629678924918,"ploss":0.08897070469247999,"annual":18391.061737836593,"cost":17760,"lim":1.5},{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","kind":"ac","V":800,"I":238.15698604072062,"count":7,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"lv","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":120,"runs":2,"amp":624,"util":0.38166183660371894,"dv":0.00464642578125,"ploss":1.5333205078125003,"annual":19465.15578292496,"cost":30240,"lim":1.5},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","kind":"ac","V":11000,"I":155.88457268119896,"count":1,"pu":{"@series":8760,"sum":2522.9297285417315,"min":0,"max":0.9099999999999999,"at":[0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999,0,0.9099999999999999]},"cls":"mv","lossF":1,"dvF":1,"cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":800,"runs":1,"amp":324,"util":0.4811252243246881,"dv":0.002949136363636364,"ploss":8.758935000000001,"annual":15884.670220965449,"cost":22400,"lim":0.5},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","kind":"ac","V":690,"I":2091.8488014116874,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"lv","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":30,"runs":4,"amp":1648,"util":1.2693257290119462,"dv":0.003681344517958411,"ploss":9.203361294896029,"annual":5842.5175126347585,"cost":3240,"lim":1.5},{"key":"mv_bess","name":"BESS MV feeder","kind":"ac","V":11000,"I":131.2159702703695,"count":1,"pu":{"@series":8760,"sum":2188.057181671751,"min":0.02392304845412509,"max":0.4480000000000131,"at":[0.24,0.4479999999999993,0.24,0.44799999999999657,0.24,0.4479999999999999,0.24,0.44799999999999784,0.24,0.4479999999999992,0.24,0.4479999999999916,0.24,0.447999999999993,0.24,0.44799999999999635,0.24,0.44799999999999773,0.24,0.448000000000001,0.24,0.44799999999998263,0.24,0.4480000000000057]},"cls":"mv","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":400,"runs":1,"amp":324,"util":0.40498756256286883,"dv":0.0012412190082644631,"ploss":3.103047520661158,"annual":1969.8900109522967,"cost":11200,"lim":0.5},{"key":"lv_gen","name":"Genset → transformer (LV, per genset)","kind":"ac","V":400,"I":902.1097956087903,"count":2,"gen":true,"cls":"lv","cab":{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":60,"runs":4,"amp":2944,"util":0.30642316426929017,"dv":0.0019840400390625,"ploss":1.2400250244140623,"annual":3033.4499238611447,"cost":64800,"lim":1.5},{"key":"mv_gen","name":"Genset transformer → MV bus","kind":"ac","V":11000,"I":32.803992567592374,"count":2,"gen":true,"genGroup":1,"cls":"mv","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":250,"runs":1,"amp":248,"util":0.1322741635790015,"dv":0.00031961389462809915,"ploss":0.19975868414256198,"annual":488.66591663275904,"cost":11000,"lim":0.5},{"key":"load","name":"MV feeder to plant load","kind":"ac","V":11000,"I":64.15002990995842,"count":1,"pu":{"@series":8760,"sum":6370.909090909131,"min":0.45454545454545453,"max":1,"at":[0.7272727272727273,0.7272727272727293,0.7272727272727233,0.7272727272727372,0.7272727272727251,0.7272727272727276,0.7272727272727134,0.7272727272727334,0.7272727272727231,0.7272727272727296,0.7272727272727267,0.727272727272751,0.7272727272727053,0.7272727272727473,0.727272727272715,0.7272727272727377,0.7272727272727187,0.727272727272734,0.7272727272727283,0.7272727272727243,0.7272727272727322,0.7272727272727767,0.7272727272726798,0.727272727272711]},"cls":"mv","pf":0.9,"cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"L":500,"runs":2,"amp":832,"util":0.07710340133408464,"dv":0.0003280239113817602,"ploss":0.2885083333333333,"annual":1430.7628966942405,"cost":38000,"lim":0.5}],"trafos":[{"role":"PV step-up","t":{"id":"tr3150","name":"Generic 3150 kVA 0.8/20 kV ONAN (PV)","manufacturer":"Generic","kva":3150,"hv_kv":20,"lv_kv":0.8,"z":7,"p0":2.6,"pk":27,"vector":"Dy11","cooling":"ONAN","price":52000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.7333333333333333,"annual_kwh":49108.58627999875,"noLoad":22776,"loadLoss":26332.586279998748},{"role":"BESS step-up","t":{"id":"tr5000","name":"Generic 5000 kVA 0.69/20 kV ONAN (BESS)","manufacturer":"Generic","kva":5000,"hv_kv":20,"lv_kv":0.69,"z":7.5,"p0":3.8,"pk":38,"vector":"Dy11","cooling":"ONAN","price":75000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.5,"annual_kwh":39318.830974853874,"noLoad":33288,"loadLoss":6030.830974853871},{"role":"Genset step-up","t":{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":2,"loading":0.25,"annual_kwh":17927.136671187305,"noLoad":14563.5,"loadLoss":3363.636671187306},{"role":"Load step-down","t":{"id":"tr2500","name":"Generic 2500 kVA 0.4/20 kV ONAN","manufacturer":"Generic","kva":2500,"hv_kv":20,"lv_kv":0.4,"z":6,"p0":2.1,"pk":22,"vector":"Dyn11","cooling":"ONAN","price":45000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"n":1,"loading":0.4888888888888889,"annual_kwh":44472.68148148095,"noLoad":18396,"loadLoss":26076.681481480944}],"tmin":15,"str":{"ns":27,"nMin":14,"nMax":27,"nMppt":32,"nStrings":185,"nModules":4995,"kwp":2997,"nInv":7,"spi":26.428571428571427,"spm":5,"iMppt":88.75,"vocMax":1455.705,"vmpHot":1017.5414400000001,"vmpCold":1239.07968,"dcac":1.2974025974025973,"pv":{"id":"pv600","name":"Generic 600 Wp n-type TOPCon (182 mm, 72 cells)","manufacturer":"Generic","pmax":600,"vmp":44.4,"imp":13.52,"voc":52.6,"isc":14.2,"n_cells_series":72,"gamma_p":-0.29,"beta_voc":-0.25,"alpha_isc":0.046,"eff":23.2,"length":2.278,"width":1.134,"vsys":1500,"price":0.19,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"inv":{"id":"inv330","name":"Generic 330 kW string inverter, 1500 V","manufacturer":"Generic","pac_kw":330,"pdc_max_kw":450,"vdc_max":1500,"vmppt_min":500,"vmppt_max":1500,"n_mppt":6,"imax_mppt":65,"eff_euro":98.5,"eff_max":99,"vac":800,"ifault":1.2,"price":30,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"tHot":70,"tModel":46.591109915469474,"bVmp":-0.33599999999999997,"bVmpSrc":"estimated: γPmax − αIsc"},"nTrPV":1,"invPerTr":9,"nB":1,"nTrB":1,"nTrG":2,"nG":2,"gKva":625,"gpt":1,"loss":{"pv_dc":18391.061737836593,"pv_ac":84458.41228388916,"bess":47131.23849844093,"gen":21449.25251168121,"load":45903.44437817519,"pvAc":5822145.527403703,"pvDc":5940964.82388133,"pv_ac_ll":61682.41228388916,"bess_ll":13843.238498440925,"noload_pv_kw":2.6,"noload_bess_kw":3.8,"noload_kw":6.4,"bessThroughput":2350000,"genEnergy":640000},"cost":460640,"hasProfiles":true},"protection":{"F":{"buses":[{"id":"mv","name":"MV main bus","kv":11,"max":{"ik3":0.7929706484983292,"ip":1.7269620616089647,"ib":0.6390900564110058,"ik1":0.46097651315886085,"rx":0.1583667628619499,"kappa":1.8737941734551082,"earth":"resistance","z1":[0.018429409235817668,0.11637169885124693],"src":{"gen":0.49001921633809997,"grid":0,"conv":0.30295143216022913},"ik2":0.6867327260549737},"min":{"ik3":0.3742511658258569,"ip":0.7953565369578097,"ib":0.3107039051545051,"ik1":0.3536368832054208,"rx":0.16118870021528847,"kappa":1.8678864239224828,"earth":"resistance","z1":[0.038527266585743826,0.2390196492327666],"src":{"gen":0.21679200150141356,"grid":0,"conv":0.1574591643244434},"ik2":0.3241110170011346}},{"id":"pv_end","name":"PV feeder end","kv":11,"max":{"ik3":0.7883347969656173,"ip":1.7073638291829587,"ib":0.6361099203523604,"ik1":0.45766337349165886,"rx":0.16444085795797703,"kappa":1.8611397485270995,"earth":"resistance","z1":[0.019255855516809396,0.11709897257851964],"src":{"gen":0.4865107496418146,"grid":0,"conv":0.30182404732380247},"ik2":0.6827179608594721},"min":{"ik3":0.37289119469198784,"ip":0.7900653977891199,"ib":0.30971961795113434,"ik1":0.3507710761185381,"rx":0.16498041805555141,"kappa":1.8600267712976846,"earth":"resistance","z1":[0.03955354757747938,0.23974692296003938],"src":{"gen":0.21600421273542525,"grid":0,"conv":0.15688698195656264},"ik2":0.3229332474507905}},{"id":"pv_lv","name":"PV transformer LV (first on the feeder)","kv":0.8,"max":{"ik3":9.238536738453636,"ip":19.19175894078989,"ib":7.751902078442653,"ik1":0,"rx":0.15816644487332573,"kappa":1.8,"earth":"IT","z1":[0.021861526589248333,0.1382184862709474],"src":{"gen":5.415107689345558,"grid":0,"conv":3.8234290491080767},"ik2":8.000807509296681},"min":{"ik3":4.561867080116034,"ip":9.376385980396638,"ib":3.87681761206587,"ik1":0,"rx":0.1614756538784417,"kappa":1.8,"earth":"IT","z1":[0.04227463601285351,0.26180191872564085],"src":{"gen":2.5852987870561277,"grid":0,"conv":1.9765682930599064},"ik2":3.9506927800684264}},{"id":"pv_inv","name":"PV inverter terminals","kv":0.8,"max":{"ik3":8.663730908946293,"ip":17.537754025770624,"ib":7.3426928425518,"ik1":0,"rx":0.23044623381801602,"kappa":1.7375200000225366,"earth":"IT","z1":[0.033580276589248344,0.14571848727094744],"src":{"gen":5.06743395344341,"grid":0,"conv":3.5962969555028836},"ik2":7.5030110586999355},"min":{"ik3":4.395471269459024,"ip":8.933642318843814,"ib":3.755233210270883,"ik1":0,"rx":0.21101587326502408,"kappa":1.7714044686192114,"earth":"IT","z1":[0.05682697976285351,0.2693019197256408],"src":{"gen":2.490999045325852,"grid":0,"conv":1.9044722241331717},"ik2":3.8065897809561497}},{"id":"bess_mv","name":"BESS MV node","kv":11,"max":{"ik3":0.7906901606988883,"ip":1.7171615719897415,"ib":0.6376392017788072,"ik1":0.45933793233484493,"rx":0.1614132702854303,"kappa":1.867418429507609,"earth":"resistance","z1":[0.01884263237631354,0.11673533621488333],"src":{"gen":0.48826081720263315,"grid":0,"conv":0.30242934349625517},"ik2":0.6847577656876374},"min":{"ik3":0.37385692302949275,"ip":0.7931072071086069,"ib":0.3104976631546044,"ik1":0.3524681204308301,"rx":0.16308743871259987,"kappa":1.8639394531795785,"earth":"resistance","z1":[0.03904040708161161,0.23938328659640304],"src":{"gen":0.2163977587050494,"grid":0,"conv":0.1574591643244434},"ik2":0.32376959272422423}},{"id":"bess_lv","name":"BESS transformer LV","kv":0.69,"max":{"ik3":11.200482555324944,"ip":23.33913939327692,"ib":9.309728864727658,"ik1":0,"rx":0.15493512298192855,"kappa":1.8,"earth":"IT","z1":[0.020293863149077412,0.1309829737666679],"src":{"gen":6.62847647089906,"grid":0,"conv":4.572006084425886},"ik2":9.699902427555845},"min":{"ik3":5.596974895584931,"ip":11.407583942501605,"ib":4.760168144340644,"ik1":0,"rx":0.1594944483926707,"kappa":1.8,"earth":"IT","z1":[0.04056040708161159,0.25430607453967957],"src":{"gen":3.086756333890905,"grid":0,"conv":2.5102185616940256},"ik2":4.847122443920306}},{"id":"bess_pcs","name":"BESS PCS terminals","kv":0.69,"max":{"ik3":11.109279618449456,"ip":23.131455370328002,"ib":9.251737915486219,"ik1":0,"rx":0.16276505536886307,"kappa":1.8,"earth":"IT","z1":[0.021519446009820947,0.13221170822602513],"src":{"gen":6.558911665779318,"grid":0,"conv":4.550367952670141},"ik2":9.620918367321924},"min":{"ik3":5.579615785570781,"ip":11.363394862638678,"ib":4.751084565563241,"ik1":0,"rx":0.16468337931307644,"kappa":1.8,"earth":"IT","z1":[0.04208233587808292,0.2555348089990368],"src":{"gen":3.0693972238767566,"grid":0,"conv":2.5102185616940256},"ik2":4.832089013660964}},{"id":"gen_mv","name":"Genset MV node","kv":11,"max":{"ik3":0.7925699326831772,"ip":1.7264012270213716,"ib":0.6386892661991804,"ik1":0.4596375640514139,"rx":0.15836237471530035,"kappa":1.8738033990786458,"earth":"resistance","z1":[0.01842892720706299,0.1163718796222526],"src":{"gen":0.4900194298623209,"grid":0,"conv":0.302551145340519},"ik2":0.6863856959793538},"min":{"ik3":0.3745456322186419,"ip":0.7974479893438695,"ib":0.3108579605165419,"ik1":0.35317404072574804,"rx":0.159142518110599,"kappa":1.8721651355176234,"earth":"resistance","z1":[0.03799873187500002,0.23877171434846908],"src":{"gen":0.21708646789419855,"grid":0,"conv":0.1574591643244434},"ik2":0.32436603237784717}},{"id":"gen_lv","name":"Genset transformer LV","kv":0.4,"max":{"ik3":20.569201062517774,"ip":43.78733857422304,"ib":16.5695110372129,"ik1":28.07250403151619,"rx":0.15823261520023346,"kappa":1.8,"earth":"earthed","z1":[0.01823218494375054,0.11522393737017399],"src":{"gen":12.991406502876641,"grid":0,"conv":7.5777973457344885},"ik2":17.813450655690257},"min":{"ik3":10.626481110866115,"ip":22.151625187552714,"ib":8.719645668388138,"ik1":15.107332220608967,"rx":0.16034288836928173,"kappa":1.8,"earth":"earthed","z1":[0.034478731875,0.215031251],"src":{"gen":6.29635409194392,"grid":0,"conv":4.330127018922193},"ik2":9.202802594845537}},{"id":"gen_term","name":"Genset terminals","kv":0.4,"max":{"ik3":20.45401459066006,"ip":43.73110768163649,"ib":16.412006050628122,"ik1":25.66956619502255,"rx":0.15643133241465745,"kappa":1.8,"earth":"earthed","z1":[0.017899717248359554,0.1144253965753626],"src":{"gen":13.086021258090534,"grid":0,"conv":7.368329340879793},"ik2":17.713696244889174},"min":{"ik3":10.849532500447701,"ip":22.719421328007115,"ib":8.836882925795683,"ik1":14.65859336495135,"rx":0.15,"kappa":1.8,"earth":"earthed","z1":[0.031200000000000006,0.20800000000000005],"src":{"gen":6.519405481525508,"grid":0,"conv":4.330127018922193},"ik2":9.39597076457261}},{"id":"load_end","name":"Load feeder end","kv":11,"max":{"ik3":0.7913621459128809,"ip":1.7218853860898362,"ib":0.6379504779338089,"ik1":0.46010016451386615,"rx":0.1594508068587796,"kappa":1.8715188002173455,"earth":"resistance","z1":[0.01859015303747056,0.11658864200000726],"src":{"gen":0.48902523607175363,"grid":0,"conv":0.30233690984112715},"ik2":0.6853397219539225},"min":{"ik3":0.3738712820836064,"ip":0.7941102557565757,"ib":0.3104289561125483,"ik1":0.35296819145570335,"rx":0.16187690124291684,"kappa":1.866453239257226,"earth":"resistance","z1":[0.03872687823863639,0.23923659238152692],"src":{"gen":0.21657194672446026,"grid":0,"conv":0.15729933535914625},"ik2":0.323782028029861}},{"id":"load_lv","name":"Load LV bus","kv":0.4,"max":{"ik3":17.687987745617562,"ip":37.1599256283643,"ib":14.760111921941593,"ik1":24.524221227422025,"rx":0.15761747635080012,"kappa":1.8,"earth":"earthed","z1":[0.021980616284784774,0.13945545122080108],"src":{"gen":10.735059568233257,"grid":0,"conv":6.952928177384306},"ik2":15.318246729532651},"min":{"ik3":9.084143414063723,"ip":18.671397797362612,"ib":7.724721406547369,"ik1":13.038809723830541,"rx":0.1606485330872825,"kappa":1.8,"earth":"earthed","z1":[0.04224687823863638,0.2629770557299959],"src":{"gen":5.148160728353685,"grid":0,"conv":3.9359826857100395},"ik2":7.867098968200284}}],"dev":{"mv_pv":{"kv":11,"cur":{"mv":{"max":145.49226783578573,"min":0},"pv_end":{"max":642.8425291298314,"min":372.89119469198783},"pv_lv":{"max":526.4013131426606,"min":331.7721512811661},"pv_inv":{"max":492.6040330840947,"min":319.67063777883806},"bess_mv":{"max":145.49226783578573,"min":0},"bess_lv":{"max":145.49226783578573,"min":0},"bess_pcs":{"max":145.49226783578573,"min":0},"gen_mv":{"max":145.49226783578573,"min":0},"gen_lv":{"max":145.49226783578573,"min":0},"gen_term":{"max":145.49226783578573,"min":0},"load_end":{"max":145.49226783578573,"min":0},"load_lv":{"max":145.49226783578573,"min":0}}},"lv_pv":{"kv":0.8,"cur":{"mv":{"max":2000.5186827420537,"min":0},"pv_end":{"max":2000.5186827420537,"min":0},"pv_lv":{"max":7238.018055711582,"min":4561.867080116033},"pv_inv":{"max":6773.305454906303,"min":4395.471269459023},"bess_mv":{"max":2000.5186827420537,"min":0},"bess_lv":{"max":2000.5186827420537,"min":0},"bess_pcs":{"max":2000.5186827420537,"min":0},"gen_mv":{"max":2000.5186827420537,"min":0},"gen_lv":{"max":2000.5186827420537,"min":0},"gen_term":{"max":2000.5186827420537,"min":0},"load_end":{"max":2000.5186827420537,"min":0},"load_lv":{"max":2000.5186827420537,"min":0}}},"mv_bess":{"kv":11,"cur":{"mv":{"max":157.4591643244434,"min":157.4591643244434},"pv_end":{"max":157.4591643244434,"min":157.4591643244434},"pv_lv":{"max":157.4591643244434,"min":157.4591643244434},"pv_inv":{"max":157.4591643244434,"min":157.4591643244434},"bess_mv":{"max":633.230996374445,"min":216.39775870504934},"bess_lv":{"max":545.116559600485,"min":193.62380639861124},"bess_pcs":{"max":539.3956481055681,"min":192.53491677045105},"gen_mv":{"max":157.4591643244434,"min":157.4591643244434},"gen_lv":{"max":157.4591643244434,"min":157.4591643244434},"gen_term":{"max":157.4591643244434,"min":157.4591643244434},"load_end":{"max":157.4591643244434,"min":157.4591643244434},"load_lv":{"max":157.4591643244434,"min":157.4591643244434}}},"lv_bess":{"kv":0.69,"cur":{"mv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_end":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"pv_inv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"bess_pcs":{"max":8599.061056755432,"min":3069.3972238767565},"gen_mv":{"max":2510.2185616940255,"min":2510.2185616940255},"gen_lv":{"max":2510.2185616940255,"min":2510.2185616940255},"gen_term":{"max":2510.2185616940255,"min":2510.2185616940255},"load_end":{"max":2510.2185616940255,"min":2510.2185616940255},"load_lv":{"max":2510.2185616940255,"min":2510.2185616940255}}},"mv_gen":{"kv":11,"cur":{"mv":{"max":245.00960816905,"min":216.79200150141344},"pv_end":{"max":243.25537482090732,"min":216.00421273542523},"pv_lv":{"max":196.91300688529304,"min":188.02172996771836},"pv_inv":{"max":184.27032557976034,"min":181.1635669327892},"bess_mv":{"max":244.13040860131656,"min":216.39775870504934},"bess_lv":{"max":207.89312567819778,"min":193.62380639861124},"bess_pcs":{"max":205.7113204267149,"min":192.53491677045105},"gen_mv":{"max":547.2370246657966,"min":157.4591643244434},"gen_lv":{"max":488.2805227434298,"min":157.4591643244434},"gen_term":{"max":474.78330947128467,"min":157.4591643244434},"load_end":{"max":244.5126180358768,"min":216.5719467244602},"load_lv":{"max":195.18290124060468,"min":187.2058446674067}}},"lv_gen":{"kv":0.4,"cur":{"mv":{"max":6737.764224648875,"min":5961.780041288872},"pv_end":{"max":6689.522807574951,"min":5940.115850224194},"pv_lv":{"max":5415.107689345559,"min":5170.597574112256},"pv_inv":{"max":5067.43395344341,"min":4981.998090651704},"bess_mv":{"max":6713.586236536205,"min":5950.938364388858},"bess_lv":{"max":5717.060956150438,"min":5324.65467596181},"bess_pcs":{"max":5657.06131173466,"min":5294.710211187405},"gen_mv":{"max":6746.67263976869,"min":5969.87786709046},"gen_lv":{"max":7141.489473166814,"min":6296.354091943921},"gen_term":{"max":13056.541010460329,"min":4330.127018922193},"load_end":{"max":6724.096995986612,"min":5955.728534922658},"load_lv":{"max":5367.529784116629,"min":5148.160728353685}}},"load":{"kv":11,"cur":{"mv":{"max":0,"min":0},"pv_end":{"max":0,"min":0},"pv_lv":{"max":0,"min":0},"pv_inv":{"max":0,"min":0},"bess_mv":{"max":0,"min":0},"bess_lv":{"max":0,"min":0},"bess_pcs":{"max":0,"min":0},"gen_mv":{"max":0,"min":0},"gen_lv":{"max":0,"min":0},"gen_term":{"max":0,"min":0},"load_end":{"max":791.3621459128808,"min":373.8712820836064},"load_lv":{"max":643.1995543860933,"min":330.33248778413537}}}},"notes":["Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."],"online":1},"dev":{"load":{"key":"load","name":"Load feeder","bus":["mv"],"zone":"load_end","circuit":"load","kv":11,"In":64.15002990995842,"Iz":832,"duty":{"ik3":0.7929706484983292,"ip":1.7269620616089647,"ib":0.6390900564110058,"kappa":1.8737941734551082},"sug":{"curve":"SI","pickup":85,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":85,"tms":0.05,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":323.78202802986095,"maxFault":792.9706484983292,"chk":[],"tClear":0.20325639229882347,"ith":0.9258300320010479,"tI2t":0.20325639229882347},"mv_pv":{"key":"mv_pv","name":"PV feeder","bus":["mv"],"zone":"pv_end","circuit":"mv_pv","kv":11,"In":155.88457268119896,"Iz":324,"duty":{"ik3":0.7929706484983292,"ip":1.7269620616089647,"ib":0.6390900564110058,"kappa":1.8737941734551082},"sug":{"curve":"SI","pickup":195,"tms":0.1,"inst":null},"o":{},"set":{"curve":"SI","pickup":195,"tms":0.1,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":322.9332474507905,"maxFault":647.4783806625435,"chk":[],"tClear":0.6263196075942673,"ith":0.6847209618078758,"tI2t":0.6263196075942673},"lv_pv":{"key":"lv_pv","name":"PV transformer LV incomer","bus":["pv_lv"],"zone":"pv_inv","kv":0.8,"In":2273.3166849341515,"Iz":null,"duty":{"ik3":9.238536738453636,"ip":19.19175894078989,"ib":7.751902078442653,"kappa":1.8},"sug":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2850,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":3806.589780956149,"maxFault":7238.018055711582,"chk":[],"tClear":0.4220359010050989,"ith":7.612611960263149,"tI2t":0.4220359010050989},"mv_bess":{"key":"mv_bess","name":"BESS feeder","bus":["mv"],"zone":"bess_mv","circuit":"mv_bess","kv":11,"In":131.2159702703695,"Iz":324,"duty":{"ik3":0.7929706484983292,"ip":1.7269620616089647,"ib":0.6390900564110058,"kappa":1.8737941734551082},"sug":{"curve":"SI","pickup":165,"tms":0.125,"inst":null},"o":{},"set":{"curve":"SI","pickup":165,"tms":0.125,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":187.40595636058788,"maxFault":635.5114841738857,"chk":[],"tClear":0.6901658122131578,"ith":0.6687680314369474,"tI2t":0.6901658122131578},"lv_bess":{"key":"lv_bess","name":"BESS PCS breaker","bus":["bess_lv","bess_pcs"],"zone":"bess_pcs","circuit":"lv_bess","kv":0.69,"In":2091.8488014116874,"Iz":1648,"duty":{"ik3":11.200482555324944,"ip":23.33913939327692,"ib":9.309728864727658,"kappa":1.8},"sug":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"o":{},"set":{"curve":"SI","pickup":2650,"tms":0.05,"inst":null},"brk":{"id":"acb4000","name":"Generic 4000 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":4000,"icu_ka":85,"icm_ka":187,"icw_ka":85,"tk":1,"price":21000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":2658.1759701827027,"maxFault":8599.061056755432,"chk":[],"tClear":0.3438563280299098,"ith":9.142254827606457,"tI2t":0.3438563280299098},"mv_gen":{"key":"mv_gen","name":"Genset feeder","bus":["mv"],"zone":"gen_mv","circuit":"mv_gen","kv":11,"In":32.803992567592374,"Iz":248,"duty":{"ik3":0.7929706484983292,"ip":1.7269620616089647,"ib":0.6390900564110058,"kappa":1.8737941734551082},"sug":{"curve":"SI","pickup":42,"tms":0.125,"inst":null},"o":{},"set":{"curve":"SI","pickup":42,"tms":0.125,"inst":null},"brk":{"id":"vcb630","name":"Generic 24 kV 630 A 16 kA vacuum breaker","manufacturer":"Generic","kind":"VCB","ur_kv":24,"ir":630,"icu_ka":16,"icm_ka":40,"icw_ka":16,"tk":3,"price":18000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":136.36363636363637,"maxFault":547.9610403292792,"chk":[],"tClear":0.38198608524369754,"ith":0.5987688699335937,"tI2t":0.38198608524369754},"lv_gen":{"key":"lv_gen","name":"Genset breaker","bus":["gen_lv","gen_term"],"zone":"gen_lv","circuit":"lv_gen","kv":0.4,"In":902.1097956087903,"Iz":2944,"duty":{"ik3":20.569201062517774,"ip":43.78733857422304,"ib":16.5695110372129,"kappa":1.8},"sug":{"curve":"SI","pickup":1150,"tms":0.225,"inst":null},"o":{},"set":{"curve":"SI","pickup":1150,"tms":0.225,"inst":null},"brk":{"id":"acb1600","name":"Generic 1600 A air circuit breaker, 1000 V","manufacturer":"Generic","kind":"ACB","ur_kv":1,"ir":1600,"icu_ka":50,"icm_ka":105,"icw_ka":50,"tk":1,"price":9000,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"auto":true,"minFault":5452.802594845536,"maxFault":13056.541010460329,"chk":[],"tClear":0.6826518019494787,"ith":13.478292213927727,"tI2t":0.6826518019494787}},"grading":[{"down":"load","up":"mv_gen","bus":"head","label":"Fault on the load feeder","Id":792.9706484983292,"Iu":245.00960816905,"td":0.15325639229882349,"tu":0.48743786537750067,"margin":0.3341814730786772,"ok":true},{"down":"load","up":"mv_bess","bus":"head","label":"Fault on the load feeder","Id":792.9706484983292,"Iu":157.4591643244434,"td":0.15325639229882349,"tu":null,"margin":null,"ok":true},{"down":"load","up":"mv_pv","bus":"head","label":"Fault on the load feeder","Id":792.9706484983292,"Iu":145.49226783578573,"td":0.15325639229882349,"tu":null,"margin":null,"ok":true},{"down":"mv_gen","up":"lv_gen","bus":"mv","label":"Fault on the MV bus","Id":245.00960816905,"Iu":6737.764224648875,"td":0.48743786537750067,"tu":0.8751969463062316,"margin":0.3877590809287309,"ok":true},{"down":"lv_pv","up":"mv_pv","bus":"pv_inv","label":"Fault on an inverter cable","Id":6773.305454906303,"Iu":492.6040330840947,"td":0.40082110651388503,"tu":0.74838515100266,"margin":0.347564044488775,"ok":true},{"down":"lv_bess","up":"mv_bess","bus":"bess_pcs","label":"Fault on a PCS cable","Id":8599.061056755432,"Iu":539.3956481055681,"td":0.2938563280299098,"tu":0.7299904507336056,"margin":0.4361341227036958,"ok":true}],"cables":[{"key":"lv_pv","name":"Inverter → PV transformer (LV AC, per inverter)","cab":{"id":"lv240al","name":"LV 1×240 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":240,"rating":"0.6/1 kV","r20":0.125,"x":0.08,"ampacity":390,"price":6,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":9.238536738453636,"ith":9.686841377777268,"t":0.450821106513885,"adm":67.19964374369042,"sMin":34.596045472113545,"ok":true,"cleared":true},{"key":"mv_pv","name":"PV MV collector feeder (1.0 transformers each)","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":0.7929706484983292,"ith":0.8383343121564982,"t":0.6298329827515483,"adm":28.42669667455414,"sMin":7.0778619556475535,"ok":true,"cleared":true},{"key":"lv_bess","name":"PCS → BESS transformer (LV AC, per PCS)","cab":{"id":"lv400al","name":"LV 1×400 mm² Al, 0.6/1 kV","material":"Al","cores":1,"csa":400,"rating":"0.6/1 kV","r20":0.0778,"x":0.078,"ampacity":515,"price":9,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":4,"ik":11.200482555324944,"ith":11.908005424905973,"t":0.3438563280299098,"adm":256.483437526254,"sMin":18.571188127790204,"ok":true,"cleared":true},{"key":"mv_bess","name":"BESS MV feeder","cab":{"id":"mv240al","name":"MV 3×1×240 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":240,"rating":"12/20 kV","r20":0.125,"x":0.11,"ampacity":405,"price":28,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":0.7929706484983292,"ith":0.8343656549872116,"t":0.691900150508253,"adm":27.12172966114016,"sMin":7.38329596595915,"ok":true,"cleared":true},{"key":"lv_gen","name":"Genset → transformer (LV, per genset)","cab":{"id":"lv630cu","name":"LV 1×630 mm² Cu, 0.6/1 kV","material":"Cu","cores":1,"csa":630,"rating":"0.6/1 kV","r20":0.0283,"x":0.075,"ampacity":920,"price":45,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":4,"ik":20.569201062517774,"ith":21.233625529574528,"t":0.6826518019494787,"adm":436.1510855839365,"sMin":30.670986558985735,"ok":true,"cleared":true},{"key":"mv_gen","name":"Genset transformer → MV bus","cab":{"id":"mv150al","name":"MV 3×1×150 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":150,"rating":"12/20 kV","r20":0.206,"x":0.12,"ampacity":310,"price":22,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":1,"ik":0.7929706484983292,"ith":0.866463858096022,"t":0.3821614937829419,"adm":22.80844353627806,"sMin":5.698309860893387,"ok":true,"cleared":true},{"key":"load","name":"MV feeder to plant load","cab":{"id":"mv400al","name":"MV 3×1×400 mm² Al, 12/20 kV","material":"Al","cores":3,"csa":400,"rating":"12/20 kV","r20":0.0778,"x":0.105,"ampacity":520,"price":38,"notes":"Generic typical values. Replace with the manufacturer datasheet."},"runs":2,"ik":0.7929706484983292,"ith":0.9257455296079861,"t":0.20339900773865982,"adm":166.74139309355587,"sMin":2.220793559253917,"ok":true,"cleared":true}],"warn":["PV transformer LV incomer: the smallest fault at the end of its zone (3,807 A, two-phase, 1 genset(s) online) is below 1.5 × pickup. Lower the pickup or add undervoltage protection.","BESS feeder: the smallest fault at the end of its zone (187 A, two-phase, 1 genset(s) online) is below 1.5 × pickup. Lower the pickup or add undervoltage protection.","BESS PCS breaker: pickup 2,650 A is above the cable rating 1,648 A, so the cable has no overload protection.","BESS PCS breaker: the smallest fault at the end of its zone (2,658 A, two-phase, 1 genset(s) online) is below 1.5 × pickup. Lower the pickup or add undervoltage protection."],"margin":0.3,"tMax":1,"notes":["Genset neutrals are taken as not earthed; an earthed star on the genset side of its transformer earths that LV bus."]},"loadflow":{"tanL":0.48432210483785254,"vEnd":{"@series":8760,"sum":8788.946100857684,"min":1,"max":1.0098516079479405,"at":[1,1.0098516079479403,1,1.0098516079479403,1,1.0098516079479403,1,1.0098516079479403,1,1.0098516079479403,1,1.0098516079479403,1,1.0098516079479403,1,1.0098516079479403,1,1.0098516079479403,1,1.0098516079479403,1,1.0098516079479405,1,1.0098516079479403]},"vmin":[1,1,1,1,0.9994342270644945,0.9975607075106109,0.995903724549936,1,1,1,0.999605843052154,0.9795669904289327],"vmax":[1,1.0020076381010123,1.0065688431372415,1.0098516079479405,1.0002951426365918,1.001158802888554,1.0020402562878645,1.0001776009880392,1.0013518853749208,1.0024572151535156,0.9997937755079757,0.9893569329818],"lims":[[0.95,1.05],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1],[0.9,1.1],[0.95,1.05],[0.9,1.1]],"viol":0,"lossTot":112572.48501456759,"hours":[{"h":12,"label":"Peak PV hour: 1 Jan 12:00"},{"h":6,"label":"Peak load hour: 1 Jan 06:00"},{"h":8483,"label":"Highest voltage deviation: 20 Dec 11:00"},{"h":8316,"label":"Highest network loss: 13 Dec 12:00"}],"simple":198942.34767218647,"loadTotal":8760000.000000002,"vdMean":0.02702908572347806,"nh":8760},"bus_hours":[{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end","Load LV bus"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv","lv"],"vm":[1,1.0020076381010121,1.0065688431372413,1.0098516079479403,0.9994342270644945,0.997560707510611,0.9959037245499361,1,1,1,0.9997005321763421,0.9845106413652355]}},{"t":12,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end","Load LV bus"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv","lv"],"vm":[1,1.0020076381010121,1.0065688431372413,1.0098516079479403,0.9994342270644945,0.997560707510611,0.9959037245499361,1,1,1,0.9997005321763421,0.9845106413652355]}},{"t":4000,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end","Load LV bus"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv","lv"],"vm":[1,1.0010733758872135,1.003754631168069,1.005478240699863,0.9998163280568815,0.999238875768853,0.9986963989542186,1,1,1,0.999781365535815,0.9887131685431331]}},{"t":8759,"buses":{"names":["MV main bus","PV feeder node 1","PV transformer 1 LV","PV inverters 1 (×9)","BESS MV node","BESS transformer LV","BESS PCS (×1)","Genset MV node","Genset transformer LV","Genset terminals (×2)","Load feeder end","Load LV bus"],"kinds":["mv","mv","lv","lv","mv","lv","lv","mv","lv","lv","mv","lv"],"vm":[1,1,1,1,1.0002951426365918,1.001158802888554,1.0020402562878645,1.0000821290969177,1.0006371923908322,1.001147616654556,0.999724802190107,0.9857741430825402]}}],"week":[3916,3917,3918,3919,3920,3921,3922,3923,3924,3925,3926,3927,3928,3929,3930,3931,3932,3933,3934,3935,3936,3937,3938,3939,3940,3941,3942,3943,3944,3945,3946,3947,3948,3949,3950,3951,3952,3953,3954,3955,3956,3957,3958,3959,3960,3961,3962,3963,3964,3965,3966,3967,3968,3969,3970,3971,3972,3973,3974,3975,3976,3977,3978,3979,3980,3981,3982,3983,3984,3985,3986,3987,3988,3989,3990,3991,3992,3993,3994,3995,3996,3997,3998,3999,4000,4001,4002,4003,4004,4005,4006,4007,4008,4009,4010,4011,4012,4013,4014,4015,4016,4017,4018,4019,4020,4021,4022,4023,4024,4025,4026,4027,4028,4029,4030,4031,4032,4033,4034,4035,4036,4037,4038,4039,4040,4041,4042,4043,4044,4045,4046,4047,4048,4049,4050,4051,4052,4053,4054,4055,4056,4057,4058,4059,4060,4061,4062,4063,4064,4065,4066,4067,4068,4069,4070,4071,4072,4073,4074,4075,4076,4077,4078,4079,4080,4081,4082,4083],"autosize":{"count":8,"electrical":{"mv_kv":11,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"tr2500","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":0.5,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc4","lv_pv":"lv240al","mv_pv":"mv150al","lv_bess":"lv630cu","mv_bess":"mv95al","lv_gen":"lv630cu","mv_gen":"mv95al","load":"mv95al"},"runs":{"dc":1,"lv_pv":1,"mv_pv":1,"lv_bess":3,"mv_bess":1,"lv_gen":2,"mv_gen":1,"load":1},"applied":null,"grid_mva":0,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}}},"apply":{"rte_base":{"rte":0.88,"set":0.8697},"pv":{"capacity_kwp":2997,"dc_ac_ratio":1.297,"inverter_eff":0.98,"inverter_eff_max":0.985,"dc_wiring":0.0031,"ac_losses":0.01059,"dc_wiring_basis":"annual","noct":45,"low_irr_loss_200":0.02},"bess":{"energy_kwh":5000,"power_kw":2500,"rte":0.8697},"aux":{"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8,"pcs_kw_per_mw":0},"electrical":{"mv_kv":11,"pf_load":0.9,"t_min":15,"t_cell_max":70,"modules_per_string":0,"derate":0.8,"trafo_pv":"tr3150","trafo_bess":"tr5000","trafo_gen":"tr2500","gens_per_trafo":1,"gen_mv":false,"trafo_load":"tr2500","pv_per_feeder":4,"dv_dc":1.5,"dv_lv":1.5,"dv_mv":0.5,"len":{"dc":60,"lv_pv":120,"mv_pv":800,"lv_bess":30,"mv_bess":400,"lv_gen":60,"mv_gen":250,"load":500},"cable":{"dc":"dc6","lv_pv":"lv240al","mv_pv":"mv240al","lv_bess":"lv400al","mv_bess":"mv240al","lv_gen":"lv630cu","mv_gen":"mv150al","load":"mv400al"},"runs":{"dc":1,"lv_pv":2,"mv_pv":1,"lv_bess":4,"mv_bess":1,"lv_gen":4,"mv_gen":1,"load":2},"applied":{"dc_wiring":0.0031,"ac_losses":0.01059,"dc_ac_ratio":1.297,"trafo_noload_kw":2.6,"bess_trafo_noload_kw":3.8},"grid_mva":0,"grid_xr":10,"mv_earthing":"resistance","mv_earth_a":300,"grading_s":0.3,"sc_t_max":1,"breaker":{},"prot":{}}}}